! File generated by DesignBuilder - 7.0.2.006 04/10/2024 - 13:30:57
! Source file: C:\Users\chiesa\Dropbox (Personale)\DIDATTICA\ICT BD 2024-25\Modelli IDF\Office\office.dsb

! Template di convenzione geometrica : External measurements
! Geometria e area superficiale della zona : 2-Esterno
! Metodo di calcolo del volume della zona : 1-Interno
! Metodo di calcolo della area a pavimento della zona : 1-Interno
! Metodo del rapporto superfici vetrate superfici opache : 1-Interno

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Untitled (01-01:31-12),                        !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ITA_TORINO-CASELLE_IGDG.epw

Site:Location,Untitled (01-01:31-12)  (01-01:31-12),  !- Location Name
   45.22,                                         !- Latitude
   7.65,                                          !- Longitude
   1,                                             !- Time Zone
   287;                                           !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   1.99,                                          !- January FCfactorMethod ground temperature {C}
   1.11,                                          !- Februry FCfactorMethod ground temperature {C}
   2.67,                                          !- March FCfactorMethod ground temperature {C}
   5.12,                                          !- April FCfactorMethod ground temperature {C}
   11.52,                                         !- May FCfactorMethod ground temperature {C}
   16.46,                                         !- June FCfactorMethod ground temperature {C}
   19.79,                                         !- July FCfactorMethod ground temperature {C}
   20.81,                                         !- August FCfactorMethod ground temperature {C}
   19.08,                                         !- September FCfactorMethod ground temperature {C}
   15.24,                                         !- October FCfactorMethod ground temperature {C}
   10.12,                                         !- November FCfactorMethod ground temperature {C}
   5.36;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Giu,  !- Design Day Name
   6,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   31.8,                                          !- Maximum Dry-Bulb Temperature {C}
   11.1,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   22.9,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   97924.4,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Lug,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   32.1,                                          !- Maximum Dry-Bulb Temperature {C}
   11,                                            !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   22.8,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   97924.4,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Ago,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   32.8,                                          !- Maximum Dry-Bulb Temperature {C}
   11.5,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   23.5,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   97924.4,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Set,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   29,                                            !- Maximum Dry-Bulb Temperature {C}
   11.5,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   20.2,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   97924.4,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Untitled (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -5.9,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -5.9,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   97924.4,                                       !- Barometric Pressure {N/M**2}
   0.6,                                           !- Wind Speed {M/Sec}
   300,                                           !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ZoneAirContaminantBalance, 
   Yes,                                           !- Calculate Carbon Dioxide Concentration
   Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),  !- Carbon Dioxide Concentration
   Yes,                                           !- Calculate Contaminant Concentration
   Off 24/7;                                      !- Contaminant Concentration

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL)
Schedule:Compact,
Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  400  ;


! Schedule: Office_OpenOff_Equip
Schedule:Compact,
Office_OpenOff_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05394,
Until: 20:00, 1,
Until: 24:00, 0.05394,
For: Weekends,
Until: 24:00, 0.05394,
For: Holidays,
Until: 24:00, 0.05394,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: _Summer_Ventilation
Schedule:Compact,
_Summer_Ventilation,
Fraction,
Through: 15 Apr,
For: AllDays,
Until: 24:00,   0,
Through: 14 Oct,
For: AllDays,
Until: 24:00,   1,
Through: 31 Dec,
For: AllDays,
Until: 24:00,   0;


! Schedule: 16798-1_activationOcc
Schedule:Compact,
16798-1_activationOcc,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 08:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: 16798-1_OpenOff_Occ
Schedule:Compact,
16798-1_OpenOff_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 08:00, 0,
Until: 09:00, 0.25,
Until: 11:00, 0.6,
Until: 13:00, 0.7,
Until: 14:00, 0.4,
Until: 15:00, 0.6,
Until: 17:00, 0.7,
Until: 18:00, 0.6,
Until: 19:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


WindowMaterial:Gas,1004,                          !- ARGON 13MM
   Argon,                                         !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1004,           !- ARGON 13MM
   Argon,                                         !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}



WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,3,                         !- Generic CLEAR 6MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .775,                                          !- Solar transmittance at normal incidence
   .071,                                          !- Solar reflectance at normal incidence: front side
   .071,                                          !- Solar reflectance at normal incidence: back side
   .881,                                          !- Visible transmittance at normal incidence
   .080,                                          !- Visible reflectance at normal incidence: front side
   .080,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,40,                        !- Generic LoE CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .630,                                          !- Solar transmittance at normal incidence
   .190,                                          !- Solar reflectance at normal incidence: front side
   .220,                                          !- Solar reflectance at normal incidence: back side
   .850,                                          !- Visible transmittance at normal incidence
   .056,                                          !- Visible reflectance at normal incidence: front side
   .079,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .10,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,41,                        !- Generic LoE CLEAR 3MM Rev
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .630,                                          !- Solar transmittance at normal incidence
   .220,                                          !- Solar reflectance at normal incidence: front side
   .190,                                          !- Solar reflectance at normal incidence: back side
   .850,                                          !- Visible transmittance at normal incidence
   .079,                                          !- Visible reflectance at normal incidence: front side
   .056,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .10,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,42,                        !- Generic LoE CLEAR 6MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .600,                                          !- Solar transmittance at normal incidence
   .170,                                          !- Solar reflectance at normal incidence: front side
   .220,                                          !- Solar reflectance at normal incidence: back side
   .840,                                          !- Visible transmittance at normal incidence
   .055,                                          !- Visible reflectance at normal incidence: front side
   .078,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .10,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Blind,20002,                       !- Blind with medium reflectivity slats
   Horizontal,                                    !- Slat orientation
   0.025,                                         !- Slat width (m)
   0.01875,                                       !- Slat separation (m)
   0.001,                                         !- Slat thickness (m)
   45,                                            !- Slat angle (deg)
   0.9,                                           !- Slat conductivity (W/m-K)
   0,                                             !- Slat beam solar transmittance
   0.5,                                           !- Slat beam solar reflectance, front side
   0.5,                                           !- Slat beam solar reflectance, back side
   0,                                             !- Slat diffuse solar transmittance
   0.5,                                           !- Slat diffuse solar reflectance, front side
   0.5,                                           !- Slat diffuse solar reflectance, back side
   0,                                             !- Slat beam visible transmittance
   0.5,                                           !- Slat beam visible reflectance, front side
   0.5,                                           !- Slat beam visible reflectance, back side
   0,                                             !- Slat diffuse visible transmittance
   0.5,                                           !- Slat diffuse visible reflectance, front side
   0.5,                                           !- Slat diffuse visible reflectance, back side
   0,                                             !- Slat IR (thermal) hemispherical transmittance
   0.9,                                           !- Slat IR (thermal) hemispherical reflectance, front side
   0.9,                                           !- Slat IR (thermal) hemispherical reflectance, back side
   0.05,                                          !- Blind-to-glass distance
   0.5,                                           !- Blind top opening multiplier
   0.5,                                           !- Blind bottom opening multiplier
   0.5,                                           !- Blind left-side opening multiplier
   0.5,                                           !- Blind right-side opening multiplier
   0,                                             !- Minimum slat angle (deg)
   180;                                           !- Maximum slat angle (deg)
! Cast Concrete (Dense)- spessore 0,1
Material, Cast Concrete (Dense)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plasterboard- spessore 0,025
Material, Gypsum Plasterboard_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Painted Oak- spessore 0,035
Material, Painted Oak_.035,
   Rough,                                         !- Roughness
   .035,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Outer- spessore 0,1
Material, Brickwork Outer_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! _InsulationEX- spessore 0,01
Material, _InsulationEX_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   .034,                                          !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! Concrete Block (Medium)- spessore 0,1
Material, Concrete Block (Medium)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- spessore 0,013
Material, Gypsum Plastering_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Asphalt 1- spessore 0,01
Material, Asphalt 1_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

! _InsulationEX_Roof- spessore 0,01
Material, _InsulationEX_Roof_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   .04,                                           !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! Plasterboard- spessore 0,013
Material, Plasterboard_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance


! Project internal floor
Construction, Project internal floor,
   Cast Concrete (Dense)_.1;                      !- .1m

! <Previous reversed>
Construction, Project internal floor_Rev,
   Cast Concrete (Dense)_.1;                      !- .1m

! Project internal floor_Reversed
Construction, Project internal floor_Reversed,
   Cast Concrete (Dense)_.1;                      !- .1m

! <Previous reversed>
Construction, Project internal floor_Reversed_Rev,
   Cast Concrete (Dense)_.1;                      !- .1m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Project partition
Construction, Project partition,
   Gypsum Plasterboard_.025,                      !- .025m
   5_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Project partition_Rev,
   Gypsum Plasterboard_.025,                      !- .025m
   6_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Project internal door
Construction, Project internal door,
   Painted Oak_.035;                              !- .035m

! <Previous reversed>
Construction, Project internal door_Rev,
   Painted Oak_.035;                              !- .035m

! Wall_layer
Construction, Wall_layer,
   Brickwork Outer_.1,                            !- .1m
   _InsulationEX_.01,                             !- .01m
   Concrete Block (Medium)_.1,                    !- .1m
   Gypsum Plastering_.013;                        !- .013m

! <Previous reversed>
Construction, Wall_layer_Rev,
   Gypsum Plastering_.013,                        !- .013m
   Concrete Block (Medium)_.1,                    !- .1m
   _InsulationEX_.01,                             !- .01m
   Brickwork Outer_.1;                            !- .1m

! Special material to represent an R-value for the next construction
Material:NoMass, 11_RVAL_3,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Roof_layer
Construction, Roof_layer,
   Asphalt 1_.01,                                 !- .01m
   _InsulationEX_Roof_.01,                        !- .01m
   11_RVAL_3,                                     !- R-value
   Plasterboard_.013;                             !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 12_RVAL_2,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Roof_layer_Rev,
   Plasterboard_.013,                             !- .013m
   12_RVAL_2,                                     !- R-value
   _InsulationEX_Roof_.01,                        !- .01m
   Asphalt 1_.01;                                 !- .01m



Construction,Sgl Clr 6mm - 1001,                  !- Sgl Clr 6mm - Material layer names follow:
   3;                                             !- Generic CLEAR 6MM

Construction,Sgl Clr 6mm - 2001,                  !- Sgl Clr 6mm - Material layer names follow:
   3,                                             !- Generic CLEAR 6MM
   20002;                                         !- Blind with medium reflectivity slats

Construction,Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 1002,  !- Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - Material layer names follow:
   40,                                            !- Generic LoE CLEAR 3MM
   1004,                                          !- ARGON 13MM
   2,                                             !- Generic CLEAR 3MM
   1004,                                          !- ARGON 13MM
   41;                                            !- Generic LoE CLEAR 3MM Rev

Construction,Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 2002,  !- Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - Material layer names follow:
   40,                                            !- Generic LoE CLEAR 3MM
   1004,                                          !- ARGON 13MM
   2,                                             !- Generic CLEAR 3MM
   1004,                                          !- ARGON 13MM
   41,                                            !- Generic LoE CLEAR 3MM Rev
   20002;                                         !- Blind with medium reflectivity slats

Construction,Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1003,  !- Dbl LoE (e2=.1) Clr 6mm/13mm Arg - Material layer names follow:
   42,                                            !- Generic LoE CLEAR 6MM
   1004,                                          !- ARGON 13MM
   3;                                             !- Generic CLEAR 6MM

Construction,Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2003,  !- Dbl LoE (e2=.1) Clr 6mm/13mm Arg - Material layer names follow:
   42,                                            !- Generic LoE CLEAR 6MM
   1004,                                          !- ARGON 13MM
   3,                                             !- Generic CLEAR 6MM
   20002;                                         !- Blind with medium reflectivity slats


WindowShadingControl,11001,                       !- Name of shading control
   Block1:OfficeXSWX1f,                           !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Sgl Clr 6mm - 2001,                            !- Name of glazed construction with shading
   OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading control type
   On 24/7,                                       !- Schedule name
   24,                                            !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   120,                                           !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   Block1:OfficeXSWX1f_Wall_5_0_0_0_0_0_Win;      !- Fenestration Surface 1 Name


WindowShadingControl,21001,                       !- Name of shading control
   Block1:OfficeXSEX1f,                           !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Sgl Clr 6mm - 2001,                            !- Name of glazed construction with shading
   OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading control type
   On 24/7,                                       !- Schedule name
   24,                                            !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   120,                                           !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   Block1:OfficeXSEX1f_Wall_5_0_0_0_0_0_Win;      !- Fenestration Surface 1 Name


WindowShadingControl,31001,                       !- Name of shading control
   Block2:OfficeXSWX2f,                           !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Sgl Clr 6mm - 2001,                            !- Name of glazed construction with shading
   OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading control type
   On 24/7,                                       !- Schedule name
   24,                                            !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   120,                                           !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   Block2:OfficeXSWX2f_Wall_5_0_0_0_0_0_Win;      !- Fenestration Surface 1 Name


WindowShadingControl,41001,                       !- Name of shading control
   Block2:OfficeXSEX2f,                           !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Sgl Clr 6mm - 2001,                            !- Name of glazed construction with shading
   OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading control type
   On 24/7,                                       !- Schedule name
   24,                                            !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   120,                                           !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   Block2:OfficeXSEX2f_Wall_5_0_0_0_0_0_Win;      !- Fenestration Surface 1 Name


WindowShadingControl,51001,                       !- Name of shading control
   Block2:OfficeXNWX2f,                           !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Sgl Clr 6mm - 2001,                            !- Name of glazed construction with shading
   OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading control type
   On 24/7,                                       !- Schedule name
   24,                                            !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   120,                                           !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   Block2:OfficeXNWX2f_Wall_3_0_0_0_0_0_Win;      !- Fenestration Surface 1 Name


WindowShadingControl,61001,                       !- Name of shading control
   Block2:OfficeXNEX2f,                           !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Sgl Clr 6mm - 2001,                            !- Name of glazed construction with shading
   OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading control type
   On 24/7,                                       !- Schedule name
   24,                                            !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   120,                                           !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   Block2:OfficeXNEX2f_Wall_3_0_0_0_0_0_Win;      !- Fenestration Surface 1 Name


WindowShadingControl,11002,                       !- Name of shading control
   Block1:OfficeXNWX1f,                           !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Sgl Clr 6mm - 2001,    !- Name of glazed construction with shading
   OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading control type
   On 24/7,                                       !- Schedule name
   24,                                            !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   120,                                           !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   Block1:OfficeXNWX1f_Wall_3_0_0_0_0_0_Win;      !- Fenestration Surface 1 Name


WindowShadingControl,11003,                       !- Name of shading control
   Block1:OfficeXNEX1f,                           !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Sgl Clr 6mm - 2001,       !- Name of glazed construction with shading
   OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading control type
   On 24/7,                                       !- Schedule name
   24,                                            !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   120,                                           !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   Block1:OfficeXNEX1f_Wall_3_0_0_0_0_0_Win;      !- Fenestration Surface 1 Name

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Block 1 - Office_SW_1f
Zone, Block1:OfficeXSWX1f,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    205.5664,                                     !- Zone volume
    60.4607,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area

   ZoneContaminantSourceAndSink:Generic:Constant,
      Block1:OfficeXSWX1f Contaminant,            !- Name
      Block1:OfficeXSWX1f,                        !- Zone Name
      .000001,                                    !- Design Generation Rate {m3/s}
      16798-1_OpenOff_Occ,                        !- Generation Schedule Name
      0,                                          !- Design Removal Coefficient {m3/s}
      16798-1_OpenOff_Occ;                        !- Removal Schedule Name

   PEOPLE, People Block1:OfficeXSWX1f,            !- Name
      Block1:OfficeXSWX1f,                        !- Zone Name
      16798-1_OpenOff_Occ,                        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0588,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 285,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 285,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 285,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 285,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:OfficeXSWX1f General lighting,  !- Name
      Block1:OfficeXSWX1f,                        !- Zone Name
      16798-1_activationOcc,                      !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:OfficeXSWX1f#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block1:OfficeXSWX1f Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Block1:OfficeXSWX1f,                        !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, Block1:OfficeXSWX1f,     !- Name
      Block1:OfficeXSWX1f,                        !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      Block1:OfficeXSWX1f Ref Point 1,            !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      Block1:OfficeXSWX1f Ref Point 1,            !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      300;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, Block1:OfficeXSWX1f Ref Point 1,  !- Name
      Block1:OfficeXSWX1f,                        !- Zone Name
      -4.977,                                     !- X-Coordinate of Reference Point {m}
      -7.015,                                     !- Y-coordinate of Reference Point {m}
      4.4;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, Block1:OfficeXSWX1f Infiltration,  !- Name
      Block1:OfficeXSWX1f,                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .039971,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block1:OfficeXSWX1f Nat Vent,  !- Name
      Block1:OfficeXSWX1f,                        !- Zone Name
      _Summer_Ventilation,                        !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .342611,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      28,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 1, Office_SW_1f, Pavimento - 64,000 mq (Adiabatico), Surface Area: 64,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXSWX1f_Floor_0_0_0,            !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      Block1:OfficeXSWX1f,                        !- Zone Name
      Surface, Block1:OfficeXSWX1f_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.97673915,-11.01519636, 3.5,               !- Vertex 1
      -8.97673915,-11.01519636, 3.5,              !- Vertex 2
      -8.97673915,-3.01519636, 3.5,               !- Vertex 3
      -.97673915,-3.01519636, 3.5;                !- Vertex 4

   ! Block 1, Office_SW_1f, Soffitto - 64,000 mq, Surface Area: 64
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXSWX1f_Ceiling_1_0_0,          !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:OfficeXSWX1f,                        !- Zone Name
      Surface, Block2:OfficeXSWX2f_Floor_0_0_10001,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.97673915,-11.01519636, 7,                !- Vertex 1
      -.97673915,-11.01519636, 7,                 !- Vertex 2
      -.97673915,-3.01519636, 7,                  !- Vertex 3
      -8.97673915,-3.01519636, 7;                 !- Vertex 4

   ! Block 1, Office_SW_1f, Soffitto - 64,000 mq, Surface Area: 64 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:OfficeXSWX2f_Floor_0_0_10001,        !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:OfficeXSWX2f,                        !- Zone Name
      Surface, Block1:OfficeXSWX1f_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.97673915,-11.01519636, 7,                 !- Vertex 1
      -8.97673915,-11.01519636, 7,                !- Vertex 2
      -8.97673915,-3.01519636, 7,                 !- Vertex 3
      -.97673915,-3.01519636, 7;                  !- Vertex 4

   ! Block 1, Office_SW_1f, Partizione - 28,000 mq (Block 1, Office_SE_1f), Surface Area: 28
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXSWX1f_Partition_2_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:OfficeXSWX1f,                        !- Zone Name
      Surface, Block1:OfficeXSEX1f_Partition_4_0_10002,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.9767391474,-11.01519636, 3.5,             !- Vertex 1
      -.9767391474,-3.01519636, 3.5,              !- Vertex 2
      -.9767391474,-3.01519636, 7,                !- Vertex 3
      -.9767391474,-11.01519636, 7;               !- Vertex 4

   ! Block 1, Office_SW_1f, Partizione - 28,000 mq (Block 1, Office_SE_1f), Surface Area: 28 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:OfficeXSEX1f_Partition_4_0_10002,    !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:OfficeXSEX1f,                        !- Zone Name
      Surface, Block1:OfficeXSWX1f_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.9767391474,-3.01519636, 3.5,              !- Vertex 1
      -.9767391474,-11.01519636, 3.5,             !- Vertex 2
      -.9767391474,-11.01519636, 7,               !- Vertex 3
      -.9767391474,-3.01519636, 7;                !- Vertex 4

   ! Block 1, Office_SW_1f, Partizione - 28,000 mq (Block 1, Corridor_1f), Surface Area: 26.11
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXSWX1f_Partition_3_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:OfficeXSWX1f,                        !- Zone Name
      Surface, Block1:CorridorX1f_Partition_6_0_10003,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.97673915,-3.0151963605, 3.5,              !- Vertex 1
      -8.97673915,-3.0151963605, 3.5,             !- Vertex 2
      -8.97673915,-3.0151963605, 7,               !- Vertex 3
      -.97673915,-3.0151963605, 7;                !- Vertex 4

   ! Block 1, Office_SW_1f, Partizione - 28,000 mq (Block 1, Corridor_1f), Surface Area: 26.11 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:CorridorX1f_Partition_6_0_10003,     !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:CorridorX1f,                         !- Zone Name
      Surface, Block1:OfficeXSWX1f_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.97673915,-3.0151963605, 3.5,             !- Vertex 1
      -.97673915,-3.0151963605, 3.5,              !- Vertex 2
      -.97673915,-3.0151963605, 7,                !- Vertex 3
      -8.97673915,-3.0151963605, 7;               !- Vertex 4

      ! Door, 1,890mq
      FenestrationSurface:Detailed, Block1:OfficeXSWX1f_Partition_3_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         Block1:OfficeXSWX1f_Partition_3_0_0,     !- Base surface
         Block1:CorridorX1f_Partition_6_0_0_0_0_0_Door_10005,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.52673915,-3.0151963605, 3.6,          !- Vertex 1
         -5.42673915,-3.0151963605, 3.6,          !- Vertex 2
         -5.42673915,-3.0151963605, 5.7,          !- Vertex 3
         -4.52673915,-3.0151963605, 5.7;          !- Vertex 4

      ! Door, 1,890mq
      FenestrationSurface:Detailed, Block1:CorridorX1f_Partition_6_0_0_0_0_0_Door_10005,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         Block1:CorridorX1f_Partition_6_0_10003,  !- Base surface
         Block1:OfficeXSWX1f_Partition_3_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -5.42673915,-3.0151963605, 3.6,          !- Vertex 1
         -4.52673915,-3.0151963605, 3.6,          !- Vertex 2
         -4.52673915,-3.0151963605, 5.7,          !- Vertex 3
         -5.42673915,-3.0151963605, 5.7;          !- Vertex 4

   ! Block 1, Office_SW_1f, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXSWX1f_Partition_4_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:OfficeXSWX1f,                        !- Zone Name
      Surface, Block1:OfficeXSWX1f_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.9767391474,-3.01519636, 3.5,             !- Vertex 1
      -8.9767391474,-11.01519636, 3.5,            !- Vertex 2
      -8.9767391474,-11.01519636, 7,              !- Vertex 3
      -8.9767391474,-3.01519636, 7;               !- Vertex 4

   ! Block 1, Office_SW_1f, Parete - 28,000 mq - 180,0°, Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXSWX1f_Wall_5_0_0,             !- Surface name
      Wall, Wall_layer,                           !- Class and Construction Name
      Block1:OfficeXSWX1f,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.9767391474,-11.0151963605, 3.5,          !- Vertex 1
      -.9767391474,-11.0151963605, 3.5,           !- Vertex 2
      -.9767391474,-11.0151963605, 7,             !- Vertex 3
      -8.9767391474,-11.0151963605, 7;            !- Vertex 4

      ! Window, 7,466mq
      FenestrationSurface:Detailed, Block1:OfficeXSWX1f_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Sgl Clr 6mm - 1001,                      !- Construction Name
         Block1:OfficeXSWX1f_Wall_5_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -7.60573915,-11.0151963605, 4.44,        !- Vertex 1
         -2.34773915,-11.0151963605, 4.44,        !- Vertex 2
         -2.34773915,-11.0151963605, 5.86,        !- Vertex 3
         -7.60573915,-11.0151963605, 5.86;        !- Vertex 4


! Block 1 - Office_SE_1f
Zone, Block1:OfficeXSEX1f,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    205.5664,                                     !- Zone volume
    60.4607,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area

   ZoneContaminantSourceAndSink:Generic:Constant,
      Block1:OfficeXSEX1f Contaminant,            !- Name
      Block1:OfficeXSEX1f,                        !- Zone Name
      .000001,                                    !- Design Generation Rate {m3/s}
      16798-1_OpenOff_Occ,                        !- Generation Schedule Name
      0,                                          !- Design Removal Coefficient {m3/s}
      16798-1_OpenOff_Occ;                        !- Removal Schedule Name

   PEOPLE, People Block1:OfficeXSEX1f,            !- Name
      Block1:OfficeXSEX1f,                        !- Zone Name
      16798-1_OpenOff_Occ,                        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0588,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 292,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 292,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 292,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 292,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:OfficeXSEX1f General lighting,  !- Name
      Block1:OfficeXSEX1f,                        !- Zone Name
      16798-1_activationOcc,                      !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:OfficeXSEX1f#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block1:OfficeXSEX1f Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Block1:OfficeXSEX1f,                        !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, Block1:OfficeXSEX1f,     !- Name
      Block1:OfficeXSEX1f,                        !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      Block1:OfficeXSEX1f Ref Point 1,            !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      Block1:OfficeXSEX1f Ref Point 1,            !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      300;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, Block1:OfficeXSEX1f Ref Point 1,  !- Name
      Block1:OfficeXSEX1f,                        !- Zone Name
      3.023,                                      !- X-Coordinate of Reference Point {m}
      -7.015,                                     !- Y-coordinate of Reference Point {m}
      4.4;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, Block1:OfficeXSEX1f Infiltration,  !- Name
      Block1:OfficeXSEX1f,                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .039971,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block1:OfficeXSEX1f Nat Vent,  !- Name
      Block1:OfficeXSEX1f,                        !- Zone Name
      _Summer_Ventilation,                        !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .342611,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      28,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 1, Office_SE_1f, Pavimento - 64,000 mq (Adiabatico), Surface Area: 64,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXSEX1f_Floor_0_0_0,            !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      Block1:OfficeXSEX1f,                        !- Zone Name
      Surface, Block1:OfficeXSEX1f_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.02326085,-11.01519636, 3.5,              !- Vertex 1
      -.97673915,-11.01519636, 3.5,               !- Vertex 2
      -.97673915,-3.01519636, 3.5,                !- Vertex 3
       7.02326085,-3.01519636, 3.5;               !- Vertex 4

   ! Block 1, Office_SE_1f, Soffitto - 64,000 mq, Surface Area: 64
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXSEX1f_Ceiling_1_0_0,          !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:OfficeXSEX1f,                        !- Zone Name
      Surface, Block2:OfficeXSEX2f_Floor_0_0_10007,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.97673915,-11.01519636, 7,                 !- Vertex 1
       7.02326085,-11.01519636, 7,                !- Vertex 2
       7.02326085,-3.01519636, 7,                 !- Vertex 3
      -.97673915,-3.01519636, 7;                  !- Vertex 4

   ! Block 1, Office_SE_1f, Soffitto - 64,000 mq, Surface Area: 64 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:OfficeXSEX2f_Floor_0_0_10007,        !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:OfficeXSEX2f,                        !- Zone Name
      Surface, Block1:OfficeXSEX1f_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.02326085,-11.01519636, 7,                !- Vertex 1
      -.97673915,-11.01519636, 7,                 !- Vertex 2
      -.97673915,-3.01519636, 7,                  !- Vertex 3
       7.02326085,-3.01519636, 7;                 !- Vertex 4

   ! Block 1, Office_SE_1f, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXSEX1f_Partition_2_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:OfficeXSEX1f,                        !- Zone Name
      Surface, Block1:OfficeXSEX1f_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.0232608526,-11.01519636, 3.5,            !- Vertex 1
       7.0232608526,-3.01519636, 3.5,             !- Vertex 2
       7.0232608526,-3.01519636, 7,               !- Vertex 3
       7.0232608526,-11.01519636, 7;              !- Vertex 4

   ! Block 1, Office_SE_1f, Partizione - 28,000 mq (Block 1, Corridor_1f), Surface Area: 26.11
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXSEX1f_Partition_3_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:OfficeXSEX1f,                        !- Zone Name
      Surface, Block1:CorridorX1f_Partition_7_0_10009,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.02326085,-3.0151963605, 3.5,             !- Vertex 1
      -.97673915,-3.0151963605, 3.5,              !- Vertex 2
      -.97673915,-3.0151963605, 7,                !- Vertex 3
       7.02326085,-3.0151963605, 7;               !- Vertex 4

   ! Block 1, Office_SE_1f, Partizione - 28,000 mq (Block 1, Corridor_1f), Surface Area: 26.11 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:CorridorX1f_Partition_7_0_10009,     !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:CorridorX1f,                         !- Zone Name
      Surface, Block1:OfficeXSEX1f_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.97673915,-3.0151963605, 3.5,              !- Vertex 1
       7.02326085,-3.0151963605, 3.5,             !- Vertex 2
       7.02326085,-3.0151963605, 7,               !- Vertex 3
      -.97673915,-3.0151963605, 7;                !- Vertex 4

      ! Door, 1,890mq
      FenestrationSurface:Detailed, Block1:OfficeXSEX1f_Partition_3_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         Block1:OfficeXSEX1f_Partition_3_0_0,     !- Base surface
         Block1:CorridorX1f_Partition_7_0_0_0_0_0_Door_10011,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.47326085,-3.0151963605, 3.6,          !- Vertex 1
          2.57326085,-3.0151963605, 3.6,          !- Vertex 2
          2.57326085,-3.0151963605, 5.7,          !- Vertex 3
          3.47326085,-3.0151963605, 5.7;          !- Vertex 4

      ! Door, 1,890mq
      FenestrationSurface:Detailed, Block1:CorridorX1f_Partition_7_0_0_0_0_0_Door_10011,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         Block1:CorridorX1f_Partition_7_0_10009,  !- Base surface
         Block1:OfficeXSEX1f_Partition_3_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.57326085,-3.0151963605, 3.6,          !- Vertex 1
          3.47326085,-3.0151963605, 3.6,          !- Vertex 2
          3.47326085,-3.0151963605, 5.7,          !- Vertex 3
          2.57326085,-3.0151963605, 5.7;          !- Vertex 4

   ! Block 1, Office_SE_1f, Parete - 28,000 mq - 180,0°, Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXSEX1f_Wall_5_0_0,             !- Surface name
      Wall, Wall_layer,                           !- Class and Construction Name
      Block1:OfficeXSEX1f,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.9767391474,-11.0151963605, 3.5,           !- Vertex 1
       7.0232608526,-11.0151963605, 3.5,          !- Vertex 2
       7.0232608526,-11.0151963605, 7,            !- Vertex 3
      -.9767391474,-11.0151963605, 7;             !- Vertex 4

      ! Window, 7,466mq
      FenestrationSurface:Detailed, Block1:OfficeXSEX1f_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Sgl Clr 6mm - 1001,                      !- Construction Name
         Block1:OfficeXSEX1f_Wall_5_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .39426085,-11.0151963605, 4.44,         !- Vertex 1
          5.65226085,-11.0151963605, 4.44,        !- Vertex 2
          5.65226085,-11.0151963605, 5.86,        !- Vertex 3
          .39426085,-11.0151963605, 5.86;         !- Vertex 4


! Block 1 - Office_NW_1f
Zone, Block1:OfficeXNWX1f,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    205.5664,                                     !- Zone volume
    60.4607,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area

   ZoneContaminantSourceAndSink:Generic:Constant,
      Block1:OfficeXNWX1f Contaminant,            !- Name
      Block1:OfficeXNWX1f,                        !- Zone Name
      .000001,                                    !- Design Generation Rate {m3/s}
      16798-1_OpenOff_Occ,                        !- Generation Schedule Name
      0,                                          !- Design Removal Coefficient {m3/s}
      16798-1_OpenOff_Occ;                        !- Removal Schedule Name

   PEOPLE, People Block1:OfficeXNWX1f,            !- Name
      Block1:OfficeXNWX1f,                        !- Zone Name
      16798-1_OpenOff_Occ,                        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0588,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 299,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 299,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 299,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 299,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:OfficeXNWX1f General lighting,  !- Name
      Block1:OfficeXNWX1f,                        !- Zone Name
      16798-1_activationOcc,                      !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:OfficeXNWX1f#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block1:OfficeXNWX1f Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Block1:OfficeXNWX1f,                        !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, Block1:OfficeXNWX1f,     !- Name
      Block1:OfficeXNWX1f,                        !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      Block1:OfficeXNWX1f Ref Point 1,            !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      Block1:OfficeXNWX1f Ref Point 1,            !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      300;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, Block1:OfficeXNWX1f Ref Point 1,  !- Name
      Block1:OfficeXNWX1f,                        !- Zone Name
      -4.977,                                     !- X-Coordinate of Reference Point {m}
      2.985,                                      !- Y-coordinate of Reference Point {m}
      4.4;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, Block1:OfficeXNWX1f Infiltration,  !- Name
      Block1:OfficeXNWX1f,                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .039971,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block1:OfficeXNWX1f Nat Vent,  !- Name
      Block1:OfficeXNWX1f,                        !- Zone Name
      _Summer_Ventilation,                        !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .342611,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      28,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 1, Office_NW_1f, Pavimento - 64,000 mq (Adiabatico), Surface Area: 64,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXNWX1f_Floor_0_0_0,            !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      Block1:OfficeXNWX1f,                        !- Zone Name
      Surface, Block1:OfficeXNWX1f_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.97673915,-1.01519636, 3.5,                !- Vertex 1
      -8.97673915,-1.01519636, 3.5,               !- Vertex 2
      -8.97673915, 6.98480364, 3.5,               !- Vertex 3
      -.97673915, 6.98480364, 3.5;                !- Vertex 4

   ! Block 1, Office_NW_1f, Soffitto - 64,000 mq, Surface Area: 64
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXNWX1f_Ceiling_1_0_0,          !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:OfficeXNWX1f,                        !- Zone Name
      Surface, Block2:OfficeXNWX2f_Floor_0_0_10012,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.97673915,-1.01519636, 7,                 !- Vertex 1
      -.97673915,-1.01519636, 7,                  !- Vertex 2
      -.97673915, 6.98480364, 7,                  !- Vertex 3
      -8.97673915, 6.98480364, 7;                 !- Vertex 4

   ! Block 1, Office_NW_1f, Soffitto - 64,000 mq, Surface Area: 64 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:OfficeXNWX2f_Floor_0_0_10012,        !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:OfficeXNWX2f,                        !- Zone Name
      Surface, Block1:OfficeXNWX1f_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.97673915,-1.01519636, 7,                  !- Vertex 1
      -8.97673915,-1.01519636, 7,                 !- Vertex 2
      -8.97673915, 6.98480364, 7,                 !- Vertex 3
      -.97673915, 6.98480364, 7;                  !- Vertex 4

   ! Block 1, Office_NW_1f, Partizione - 28,000 mq (Block 1, Office_NE_1f), Surface Area: 28
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXNWX1f_Partition_2_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:OfficeXNWX1f,                        !- Zone Name
      Surface, Block1:OfficeXNEX1f_Partition_4_0_10013,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.9767391474,-1.01519636, 3.5,              !- Vertex 1
      -.9767391474, 6.98480364, 3.5,              !- Vertex 2
      -.9767391474, 6.98480364, 7,                !- Vertex 3
      -.9767391474,-1.01519636, 7;                !- Vertex 4

   ! Block 1, Office_NW_1f, Partizione - 28,000 mq (Block 1, Office_NE_1f), Surface Area: 28 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:OfficeXNEX1f_Partition_4_0_10013,    !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:OfficeXNEX1f,                        !- Zone Name
      Surface, Block1:OfficeXNWX1f_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.9767391474, 6.98480364, 3.5,              !- Vertex 1
      -.9767391474,-1.01519636, 3.5,              !- Vertex 2
      -.9767391474,-1.01519636, 7,                !- Vertex 3
      -.9767391474, 6.98480364, 7;                !- Vertex 4

   ! Block 1, Office_NW_1f, Parete - 28,000 mq - 0,0°, Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXNWX1f_Wall_3_0_0,             !- Surface name
      Wall, Wall_layer,                           !- Class and Construction Name
      Block1:OfficeXNWX1f,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.9767391474, 6.9848036395, 3.5,            !- Vertex 1
      -8.9767391474, 6.9848036395, 3.5,           !- Vertex 2
      -8.9767391474, 6.9848036395, 7,             !- Vertex 3
      -.9767391474, 6.9848036395, 7;              !- Vertex 4

      ! Window, 7,466mq
      FenestrationSurface:Detailed, Block1:OfficeXNWX1f_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Sgl Clr 6mm - 1001,  !- Construction Name
         Block1:OfficeXNWX1f_Wall_3_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.34773915, 6.9848036395, 4.44,         !- Vertex 1
         -7.60573915, 6.9848036395, 4.44,         !- Vertex 2
         -7.60573915, 6.9848036395, 5.86,         !- Vertex 3
         -2.34773915, 6.9848036395, 5.86;         !- Vertex 4

   ! Block 1, Office_NW_1f, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXNWX1f_Partition_4_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:OfficeXNWX1f,                        !- Zone Name
      Surface, Block1:OfficeXNWX1f_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.9767391474, 6.98480364, 3.5,             !- Vertex 1
      -8.9767391474,-1.01519636, 3.5,             !- Vertex 2
      -8.9767391474,-1.01519636, 7,               !- Vertex 3
      -8.9767391474, 6.98480364, 7;               !- Vertex 4

   ! Block 1, Office_NW_1f, Partizione - 28,000 mq (Block 1, Corridor_1f), Surface Area: 26.11
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXNWX1f_Partition_5_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:OfficeXNWX1f,                        !- Zone Name
      Surface, Block1:CorridorX1f_Partition_4_0_10015,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.97673915,-1.0151963605, 3.5,             !- Vertex 1
      -.97673915,-1.0151963605, 3.5,              !- Vertex 2
      -.97673915,-1.0151963605, 7,                !- Vertex 3
      -8.97673915,-1.0151963605, 7;               !- Vertex 4

   ! Block 1, Office_NW_1f, Partizione - 28,000 mq (Block 1, Corridor_1f), Surface Area: 26.11 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:CorridorX1f_Partition_4_0_10015,     !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:CorridorX1f,                         !- Zone Name
      Surface, Block1:OfficeXNWX1f_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.97673915,-1.0151963605, 3.5,              !- Vertex 1
      -8.97673915,-1.0151963605, 3.5,             !- Vertex 2
      -8.97673915,-1.0151963605, 7,               !- Vertex 3
      -.97673915,-1.0151963605, 7;                !- Vertex 4

      ! Door, 1,890mq
      FenestrationSurface:Detailed, Block1:OfficeXNWX1f_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         Block1:OfficeXNWX1f_Partition_5_0_0,     !- Base surface
         Block1:CorridorX1f_Partition_4_0_0_0_0_0_Door_10017,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -5.42673915,-1.0151963605, 3.6,          !- Vertex 1
         -4.52673915,-1.0151963605, 3.6,          !- Vertex 2
         -4.52673915,-1.0151963605, 5.7,          !- Vertex 3
         -5.42673915,-1.0151963605, 5.7;          !- Vertex 4

      ! Door, 1,890mq
      FenestrationSurface:Detailed, Block1:CorridorX1f_Partition_4_0_0_0_0_0_Door_10017,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         Block1:CorridorX1f_Partition_4_0_10015,  !- Base surface
         Block1:OfficeXNWX1f_Partition_5_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.52673915,-1.0151963605, 3.6,          !- Vertex 1
         -5.42673915,-1.0151963605, 3.6,          !- Vertex 2
         -5.42673915,-1.0151963605, 5.7,          !- Vertex 3
         -4.52673915,-1.0151963605, 5.7;          !- Vertex 4


! Block 1 - Office_NE_1f
Zone, Block1:OfficeXNEX1f,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    205.5664,                                     !- Zone volume
    60.4607,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area

   ZoneContaminantSourceAndSink:Generic:Constant,
      Block1:OfficeXNEX1f Contaminant,            !- Name
      Block1:OfficeXNEX1f,                        !- Zone Name
      .000001,                                    !- Design Generation Rate {m3/s}
      16798-1_OpenOff_Occ,                        !- Generation Schedule Name
      0,                                          !- Design Removal Coefficient {m3/s}
      16798-1_OpenOff_Occ;                        !- Removal Schedule Name

   PEOPLE, People Block1:OfficeXNEX1f,            !- Name
      Block1:OfficeXNEX1f,                        !- Zone Name
      16798-1_OpenOff_Occ,                        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0588,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 306,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 306,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 306,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 306,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:OfficeXNEX1f General lighting,  !- Name
      Block1:OfficeXNEX1f,                        !- Zone Name
      16798-1_activationOcc,                      !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:OfficeXNEX1f#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block1:OfficeXNEX1f Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Block1:OfficeXNEX1f,                        !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, Block1:OfficeXNEX1f,     !- Name
      Block1:t,                        !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      Block1:OfficeXNEX1f Ref Point 1,            !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      Block1:OfficeXNEX1f Ref Point 1,            !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      300;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, Block1:OfficeXNEX1f Ref Point 1,  !- Name
      Block1:OfficeXNEX1f,                        !- Zone Name
      3.023,                                      !- X-Coordinate of Reference Point {m}
      2.985,                                      !- Y-coordinate of Reference Point {m}
      4.4;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, Block1:OfficeXNEX1f Infiltration,  !- Name
      Block1:OfficeXNEX1f,                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .039971,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block1:OfficeXNEX1f Nat Vent,  !- Name
      Block1:OfficeXNEX1f,                        !- Zone Name
      _Summer_Ventilation,                        !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .342611,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      28,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 1, Office_NE_1f, Pavimento - 64,000 mq (Adiabatico), Surface Area: 64,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXNEX1f_Floor_0_0_0,            !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      Block1:OfficeXNEX1f,                        !- Zone Name
      Surface, Block1:OfficeXNEX1f_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.02326085,-1.01519636, 3.5,               !- Vertex 1
      -.97673915,-1.01519636, 3.5,                !- Vertex 2
      -.97673915, 6.98480364, 3.5,                !- Vertex 3
       7.02326085, 6.98480364, 3.5;               !- Vertex 4

   ! Block 1, Office_NE_1f, Soffitto - 64,000 mq, Surface Area: 64
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXNEX1f_Ceiling_1_0_0,          !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:OfficeXNEX1f,                        !- Zone Name
      Surface, Block2:OfficeXNEX2f_Floor_0_0_10018,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.97673915,-1.01519636, 7,                  !- Vertex 1
       7.02326085,-1.01519636, 7,                 !- Vertex 2
       7.02326085, 6.98480364, 7,                 !- Vertex 3
      -.97673915, 6.98480364, 7;                  !- Vertex 4

   ! Block 1, Office_NE_1f, Soffitto - 64,000 mq, Surface Area: 64 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:OfficeXNEX2f_Floor_0_0_10018,        !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:OfficeXNEX2f,                        !- Zone Name
      Surface, Block1:OfficeXNEX1f_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.02326085,-1.01519636, 7,                 !- Vertex 1
      -.97673915,-1.01519636, 7,                  !- Vertex 2
      -.97673915, 6.98480364, 7,                  !- Vertex 3
       7.02326085, 6.98480364, 7;                 !- Vertex 4

   ! Block 1, Office_NE_1f, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXNEX1f_Partition_2_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:OfficeXNEX1f,                        !- Zone Name
      Surface, Block1:OfficeXNEX1f_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.0232608526,-1.01519636, 3.5,             !- Vertex 1
       7.0232608526, 6.98480364, 3.5,             !- Vertex 2
       7.0232608526, 6.98480364, 7,               !- Vertex 3
       7.0232608526,-1.01519636, 7;               !- Vertex 4

   ! Block 1, Office_NE_1f, Parete - 28,000 mq - 0,0°, Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXNEX1f_Wall_3_0_0,             !- Surface name
      Wall, Wall_layer,                           !- Class and Construction Name
      Block1:OfficeXNEX1f,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.0232608526, 6.9848036395, 3.5,           !- Vertex 1
      -.9767391474, 6.9848036395, 3.5,            !- Vertex 2
      -.9767391474, 6.9848036395, 7,              !- Vertex 3
       7.0232608526, 6.9848036395, 7;             !- Vertex 4

      ! Window, 7,466mq
      FenestrationSurface:Detailed, Block1:OfficeXNEX1f_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Sgl Clr 6mm - 1001, !- Construction Name
         Block1:OfficeXNEX1f_Wall_3_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.65226085, 6.9848036395, 4.44,         !- Vertex 1
          .39426085, 6.9848036395, 4.44,          !- Vertex 2
          .39426085, 6.9848036395, 5.86,          !- Vertex 3
          5.65226085, 6.9848036395, 5.86;         !- Vertex 4

   ! Block 1, Office_NE_1f, Partizione - 28,000 mq (Block 1, Corridor_1f), Surface Area: 26.11
   BuildingSurface:Detailed,                      !- Surface
      Block1:OfficeXNEX1f_Partition_5_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:OfficeXNEX1f,                        !- Zone Name
      Surface, Block1:CorridorX1f_Partition_3_0_10020,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.97673915,-1.0151963605, 3.5,              !- Vertex 1
       7.02326085,-1.0151963605, 3.5,             !- Vertex 2
       7.02326085,-1.0151963605, 7,               !- Vertex 3
      -.97673915,-1.0151963605, 7;                !- Vertex 4

   ! Block 1, Office_NE_1f, Partizione - 28,000 mq (Block 1, Corridor_1f), Surface Area: 26.11 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:CorridorX1f_Partition_3_0_10020,     !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:CorridorX1f,                         !- Zone Name
      Surface, Block1:OfficeXNEX1f_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.02326085,-1.0151963605, 3.5,             !- Vertex 1
      -.97673915,-1.0151963605, 3.5,              !- Vertex 2
      -.97673915,-1.0151963605, 7,                !- Vertex 3
       7.02326085,-1.0151963605, 7;               !- Vertex 4

      ! Door, 1,890mq
      FenestrationSurface:Detailed, Block1:OfficeXNEX1f_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         Block1:OfficeXNEX1f_Partition_5_0_0,     !- Base surface
         Block1:CorridorX1f_Partition_3_0_0_0_0_0_Door_10022,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.57326085,-1.0151963605, 3.6,          !- Vertex 1
          3.47326085,-1.0151963605, 3.6,          !- Vertex 2
          3.47326085,-1.0151963605, 5.7,          !- Vertex 3
          2.57326085,-1.0151963605, 5.7;          !- Vertex 4

      ! Door, 1,890mq
      FenestrationSurface:Detailed, Block1:CorridorX1f_Partition_3_0_0_0_0_0_Door_10022,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         Block1:CorridorX1f_Partition_3_0_10020,  !- Base surface
         Block1:OfficeXNEX1f_Partition_5_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.47326085,-1.0151963605, 3.6,          !- Vertex 1
          2.57326085,-1.0151963605, 3.6,          !- Vertex 2
          2.57326085,-1.0151963605, 5.7,          !- Vertex 3
          3.47326085,-1.0151963605, 5.7;          !- Vertex 4


! Block 1 - Corridor_1f
Zone, Block1:CorridorX1f,                         !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    99.6965,                                      !- Zone volume
    29.3225,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area

   ZoneContaminantSourceAndSink:Generic:Constant,
      Block1:CorridorX1f Contaminant,             !- Name
      Block1:CorridorX1f,                         !- Zone Name
      .000001,                                    !- Design Generation Rate {m3/s}
      16798-1_OpenOff_Occ,                        !- Generation Schedule Name
      0,                                          !- Design Removal Coefficient {m3/s}
      16798-1_OpenOff_Occ;                        !- Removal Schedule Name

   PEOPLE, People Block1:CorridorX1f,             !- Name
      Block1:CorridorX1f,                         !- Zone Name
      16798-1_OpenOff_Occ,                        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0588,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 313,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 313,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 313,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 313,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:CorridorX1f General lighting,   !- Name
      Block1:CorridorX1f,                         !- Zone Name
      16798-1_activationOcc,                      !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:CorridorX1f#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block1:CorridorX1f Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Block1:CorridorX1f,                         !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, Block1:CorridorX1f,      !- Name
      Block1:CorridorX1f,                         !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      Block1:CorridorX1f Ref Point 1,             !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      Block1:CorridorX1f Ref Point 1,             !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      300;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, Block1:CorridorX1f Ref Point 1,  !- Name
      Block1:CorridorX1f,                         !- Zone Name
      -.977,                                      !- X-Coordinate of Reference Point {m}
      -2.015,                                     !- Y-coordinate of Reference Point {m}
      4.4;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, Block1:CorridorX1f Infiltration,  !- Name
      Block1:CorridorX1f,                         !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .019385,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block1:CorridorX1f Nat Vent,  !- Name
      Block1:CorridorX1f,                         !- Zone Name
      _Summer_Ventilation,                        !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .166161,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      28,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 1, Corridor_1f, Pavimento - 32,000 mq (Adiabatico), Surface Area: 32,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block1:CorridorX1f_Floor_0_0_0,             !- Surface name
      Floor, Project internal floor,              !- Class and Construction Name
      Block1:CorridorX1f,                         !- Zone Name
      Surface, Block1:CorridorX1f_Floor_0_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.02326085,-3.01519636, 3.5,               !- Vertex 1
      -8.97673915,-3.01519636, 3.5,               !- Vertex 2
      -8.97673915,-1.01519636, 3.5,               !- Vertex 3
       7.02326085,-1.01519636, 3.5;               !- Vertex 4

   ! Block 1, Corridor_1f, Soffitto - 32,000 mq, Surface Area: 32
   BuildingSurface:Detailed,                      !- Surface
      Block1:CorridorX1f_Ceiling_1_0_0,           !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:CorridorX1f,                         !- Zone Name
      Surface, Block2:CorridorX2f_Floor_0_0_10023,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.97673915,-3.01519636, 7,                 !- Vertex 1
       7.02326085,-3.01519636, 7,                 !- Vertex 2
       7.02326085,-1.01519636, 7,                 !- Vertex 3
      -8.97673915,-1.01519636, 7;                 !- Vertex 4

   ! Block 1, Corridor_1f, Soffitto - 32,000 mq, Surface Area: 32 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:CorridorX2f_Floor_0_0_10023,         !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:CorridorX2f,                         !- Zone Name
      Surface, Block1:CorridorX1f_Ceiling_1_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.02326085,-3.01519636, 7,                 !- Vertex 1
      -8.97673915,-3.01519636, 7,                 !- Vertex 2
      -8.97673915,-1.01519636, 7,                 !- Vertex 3
       7.02326085,-1.01519636, 7;                 !- Vertex 4

   ! Block 1, Corridor_1f, Partizione - 7,000 mq  (Adiabatico), Surface Area: 7,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block1:CorridorX1f_Partition_2_0_0,         !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:CorridorX1f,                         !- Zone Name
      Surface, Block1:CorridorX1f_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.0232608526,-3.01519636, 3.5,             !- Vertex 1
       7.0232608526,-1.01519636, 3.5,             !- Vertex 2
       7.0232608526,-1.01519636, 7,               !- Vertex 3
       7.0232608526,-3.01519636, 7;               !- Vertex 4

   ! Block 1, Corridor_1f, Partizione - 7,000 mq  (Adiabatico), Surface Area: 7,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block1:CorridorX1f_Partition_5_0_0,         !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:CorridorX1f,                         !- Zone Name
      Surface, Block1:CorridorX1f_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.9767391474,-1.01519636, 3.5,             !- Vertex 1
      -8.9767391474,-3.01519636, 3.5,             !- Vertex 2
      -8.9767391474,-3.01519636, 7,               !- Vertex 3
      -8.9767391474,-1.01519636, 7;               !- Vertex 4


! Block 2 - Office_SW_2f
Zone, Block2:OfficeXSWX2f,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    205.5664,                                     !- Zone volume
    60.4607,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area

   ZoneContaminantSourceAndSink:Generic:Constant,
      Block2:OfficeXSWX2f Contaminant,            !- Name
      Block2:OfficeXSWX2f,                        !- Zone Name
      .000001,                                    !- Design Generation Rate {m3/s}
      16798-1_OpenOff_Occ,                        !- Generation Schedule Name
      0,                                          !- Design Removal Coefficient {m3/s}
      16798-1_OpenOff_Occ;                        !- Removal Schedule Name

   PEOPLE, People Block2:OfficeXSWX2f,            !- Name
      Block2:OfficeXSWX2f,                        !- Zone Name
      16798-1_OpenOff_Occ,                        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0588,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 337,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 337,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 337,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 337,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block2:OfficeXSWX2f General lighting,  !- Name
      Block2:OfficeXSWX2f,                        !- Zone Name
      16798-1_activationOcc,                      !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block2:OfficeXSWX2f#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block2:OfficeXSWX2f Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Block2:OfficeXSWX2f,                        !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, Block2:OfficeXSWX2f,     !- Name
      Block2:OfficeXSWX2f,                        !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      Block2:OfficeXSWX2f Ref Point 1,            !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      Block2:OfficeXSWX2f Ref Point 1,            !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      300;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, Block2:OfficeXSWX2f Ref Point 1,  !- Name
      Block2:OfficeXSWX2f,                        !- Zone Name
      -4.977,                                     !- X-Coordinate of Reference Point {m}
      -7.015,                                     !- Y-coordinate of Reference Point {m}
      7.9;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, Block2:OfficeXSWX2f Infiltration,  !- Name
      Block2:OfficeXSWX2f,                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .039971,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block2:OfficeXSWX2f Nat Vent,  !- Name
      Block2:OfficeXSWX2f,                        !- Zone Name
      _Summer_Ventilation,                        !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .342611,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      28,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 2, Office_SW_2f, Tetto - 64,000 mq, Surface Area: 64,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXSWX2f_Roof_1_0_0,             !- Surface name
      Roof, Roof_layer,                           !- Class and Construction Name
      Block2:OfficeXSWX2f,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.9767391474,-11.0151963605, 10.5,         !- Vertex 1
      -.9767391474,-11.0151963605, 10.5,          !- Vertex 2
      -.9767391474,-3.0151963605, 10.5,           !- Vertex 3
      -8.9767391474,-3.0151963605, 10.5;          !- Vertex 4

   ! Block 2, Office_SW_2f, Partizione - 28,000 mq (Block 2, Office_SE_2f), Surface Area: 28
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXSWX2f_Partition_2_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:OfficeXSWX2f,                        !- Zone Name
      Surface, Block2:OfficeXSEX2f_Partition_4_0_10026,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.9767391474,-11.01519636, 7,               !- Vertex 1
      -.9767391474,-3.01519636, 7,                !- Vertex 2
      -.9767391474,-3.01519636, 10.5,             !- Vertex 3
      -.9767391474,-11.01519636, 10.5;            !- Vertex 4

   ! Block 2, Office_SW_2f, Partizione - 28,000 mq (Block 2, Office_SE_2f), Surface Area: 28 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:OfficeXSEX2f_Partition_4_0_10026,    !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block2:OfficeXSEX2f,                        !- Zone Name
      Surface, Block2:OfficeXSWX2f_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.9767391474,-3.01519636, 7,                !- Vertex 1
      -.9767391474,-11.01519636, 7,               !- Vertex 2
      -.9767391474,-11.01519636, 10.5,            !- Vertex 3
      -.9767391474,-3.01519636, 10.5;             !- Vertex 4

   ! Block 2, Office_SW_2f, Partizione - 28,000 mq (Block 2, Corridor_2f), Surface Area: 26.11
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXSWX2f_Partition_3_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:OfficeXSWX2f,                        !- Zone Name
      Surface, Block2:CorridorX2f_Partition_6_0_10027,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.97673915,-3.0151963605, 7,                !- Vertex 1
      -8.97673915,-3.0151963605, 7,               !- Vertex 2
      -8.97673915,-3.0151963605, 10.5,            !- Vertex 3
      -.97673915,-3.0151963605, 10.5;             !- Vertex 4

   ! Block 2, Office_SW_2f, Partizione - 28,000 mq (Block 2, Corridor_2f), Surface Area: 26.11 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:CorridorX2f_Partition_6_0_10027,     !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block2:CorridorX2f,                         !- Zone Name
      Surface, Block2:OfficeXSWX2f_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.97673915,-3.0151963605, 7,               !- Vertex 1
      -.97673915,-3.0151963605, 7,                !- Vertex 2
      -.97673915,-3.0151963605, 10.5,             !- Vertex 3
      -8.97673915,-3.0151963605, 10.5;            !- Vertex 4

      ! Door, 1,890mq
      FenestrationSurface:Detailed, Block2:OfficeXSWX2f_Partition_3_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         Block2:OfficeXSWX2f_Partition_3_0_0,     !- Base surface
         Block2:CorridorX2f_Partition_6_0_0_0_0_0_Door_10029,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.52673915,-3.0151963605, 7.1,          !- Vertex 1
         -5.42673915,-3.0151963605, 7.1,          !- Vertex 2
         -5.42673915,-3.0151963605, 9.2,          !- Vertex 3
         -4.52673915,-3.0151963605, 9.2;          !- Vertex 4

      ! Door, 1,890mq
      FenestrationSurface:Detailed, Block2:CorridorX2f_Partition_6_0_0_0_0_0_Door_10029,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         Block2:CorridorX2f_Partition_6_0_10027,  !- Base surface
         Block2:OfficeXSWX2f_Partition_3_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -5.42673915,-3.0151963605, 7.1,          !- Vertex 1
         -4.52673915,-3.0151963605, 7.1,          !- Vertex 2
         -4.52673915,-3.0151963605, 9.2,          !- Vertex 3
         -5.42673915,-3.0151963605, 9.2;          !- Vertex 4

   ! Block 2, Office_SW_2f, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXSWX2f_Partition_4_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:OfficeXSWX2f,                        !- Zone Name
      Surface, Block2:OfficeXSWX2f_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.9767391474,-3.01519636, 7,               !- Vertex 1
      -8.9767391474,-11.01519636, 7,              !- Vertex 2
      -8.9767391474,-11.01519636, 10.5,           !- Vertex 3
      -8.9767391474,-3.01519636, 10.5;            !- Vertex 4

   ! Block 2, Office_SW_2f, Parete - 28,000 mq - 180,0°, Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXSWX2f_Wall_5_0_0,             !- Surface name
      Wall, Wall_layer,                           !- Class and Construction Name
      Block2:OfficeXSWX2f,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.9767391474,-11.0151963605, 7,            !- Vertex 1
      -.9767391474,-11.0151963605, 7,             !- Vertex 2
      -.9767391474,-11.0151963605, 10.5,          !- Vertex 3
      -8.9767391474,-11.0151963605, 10.5;         !- Vertex 4

      ! Window, 7,466mq
      FenestrationSurface:Detailed, Block2:OfficeXSWX2f_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Sgl Clr 6mm - 1001,                      !- Construction Name
         Block2:OfficeXSWX2f_Wall_5_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -7.60573915,-11.0151963605, 7.94,        !- Vertex 1
         -2.34773915,-11.0151963605, 7.94,        !- Vertex 2
         -2.34773915,-11.0151963605, 9.36,        !- Vertex 3
         -7.60573915,-11.0151963605, 9.36;        !- Vertex 4


! Block 2 - Office_SE_2f
Zone, Block2:OfficeXSEX2f,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    205.5664,                                     !- Zone volume
    60.4607,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area

   ZoneContaminantSourceAndSink:Generic:Constant,
      Block2:OfficeXSEX2f Contaminant,            !- Name
      Block2:OfficeXSEX2f,                        !- Zone Name
      .000001,                                    !- Design Generation Rate {m3/s}
      16798-1_OpenOff_Occ,                        !- Generation Schedule Name
      0,                                          !- Design Removal Coefficient {m3/s}
      16798-1_OpenOff_Occ;                        !- Removal Schedule Name

   PEOPLE, People Block2:OfficeXSEX2f,            !- Name
      Block2:OfficeXSEX2f,                        !- Zone Name
      16798-1_OpenOff_Occ,                        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0588,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 344,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 344,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 344,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 344,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block2:OfficeXSEX2f General lighting,  !- Name
      Block2:OfficeXSEX2f,                        !- Zone Name
      16798-1_activationOcc,                      !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block2:OfficeXSEX2f#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block2:OfficeXSEX2f Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Block2:OfficeXSEX2f,                        !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, Block2:OfficeXSEX2f,     !- Name
      Block2:OfficeXSEX2f,                        !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      Block2:OfficeXSEX2f Ref Point 1,            !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      Block2:OfficeXSEX2f Ref Point 1,            !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      300;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, Block2:OfficeXSEX2f Ref Point 1,  !- Name
      Block2:OfficeXSEX2f,                        !- Zone Name
      3.023,                                      !- X-Coordinate of Reference Point {m}
      -7.015,                                     !- Y-coordinate of Reference Point {m}
      7.9;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, Block2:OfficeXSEX2f Infiltration,  !- Name
      Block2:OfficeXSEX2f,                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .039971,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block2:OfficeXSEX2f Nat Vent,  !- Name
      Block2:OfficeXSEX2f,                        !- Zone Name
      _Summer_Ventilation,                        !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .342611,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      28,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 2, Office_SE_2f, Tetto - 64,000 mq, Surface Area: 64,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXSEX2f_Roof_1_0_0,             !- Surface name
      Roof, Roof_layer,                           !- Class and Construction Name
      Block2:OfficeXSEX2f,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.9767391474,-11.0151963605, 10.5,          !- Vertex 1
       7.0232608526,-11.0151963605, 10.5,         !- Vertex 2
       7.0232608526,-3.0151963605, 10.5,          !- Vertex 3
      -.9767391474,-3.0151963605, 10.5;           !- Vertex 4

   ! Block 2, Office_SE_2f, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXSEX2f_Partition_2_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:OfficeXSEX2f,                        !- Zone Name
      Surface, Block2:OfficeXSEX2f_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.0232608526,-11.01519636, 7,              !- Vertex 1
       7.0232608526,-3.01519636, 7,               !- Vertex 2
       7.0232608526,-3.01519636, 10.5,            !- Vertex 3
       7.0232608526,-11.01519636, 10.5;           !- Vertex 4

   ! Block 2, Office_SE_2f, Partizione - 28,000 mq (Block 2, Corridor_2f), Surface Area: 26.11
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXSEX2f_Partition_3_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:OfficeXSEX2f,                        !- Zone Name
      Surface, Block2:CorridorX2f_Partition_7_0_10031,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.02326085,-3.0151963605, 7,               !- Vertex 1
      -.97673915,-3.0151963605, 7,                !- Vertex 2
      -.97673915,-3.0151963605, 10.5,             !- Vertex 3
       7.02326085,-3.0151963605, 10.5;            !- Vertex 4

   ! Block 2, Office_SE_2f, Partizione - 28,000 mq (Block 2, Corridor_2f), Surface Area: 26.11 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:CorridorX2f_Partition_7_0_10031,     !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block2:CorridorX2f,                         !- Zone Name
      Surface, Block2:OfficeXSEX2f_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.97673915,-3.0151963605, 7,                !- Vertex 1
       7.02326085,-3.0151963605, 7,               !- Vertex 2
       7.02326085,-3.0151963605, 10.5,            !- Vertex 3
      -.97673915,-3.0151963605, 10.5;             !- Vertex 4

      ! Door, 1,890mq
      FenestrationSurface:Detailed, Block2:OfficeXSEX2f_Partition_3_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         Block2:OfficeXSEX2f_Partition_3_0_0,     !- Base surface
         Block2:CorridorX2f_Partition_7_0_0_0_0_0_Door_10033,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.47326085,-3.0151963605, 7.1,          !- Vertex 1
          2.57326085,-3.0151963605, 7.1,          !- Vertex 2
          2.57326085,-3.0151963605, 9.2,          !- Vertex 3
          3.47326085,-3.0151963605, 9.2;          !- Vertex 4

      ! Door, 1,890mq
      FenestrationSurface:Detailed, Block2:CorridorX2f_Partition_7_0_0_0_0_0_Door_10033,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         Block2:CorridorX2f_Partition_7_0_10031,  !- Base surface
         Block2:OfficeXSEX2f_Partition_3_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.57326085,-3.0151963605, 7.1,          !- Vertex 1
          3.47326085,-3.0151963605, 7.1,          !- Vertex 2
          3.47326085,-3.0151963605, 9.2,          !- Vertex 3
          2.57326085,-3.0151963605, 9.2;          !- Vertex 4

   ! Block 2, Office_SE_2f, Parete - 28,000 mq - 180,0°, Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXSEX2f_Wall_5_0_0,             !- Surface name
      Wall, Wall_layer,                           !- Class and Construction Name
      Block2:OfficeXSEX2f,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.9767391474,-11.0151963605, 7,             !- Vertex 1
       7.0232608526,-11.0151963605, 7,            !- Vertex 2
       7.0232608526,-11.0151963605, 10.5,         !- Vertex 3
      -.9767391474,-11.0151963605, 10.5;          !- Vertex 4

      ! Window, 7,466mq
      FenestrationSurface:Detailed, Block2:OfficeXSEX2f_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Sgl Clr 6mm - 1001,                      !- Construction Name
         Block2:OfficeXSEX2f_Wall_5_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .39426085,-11.0151963605, 7.94,         !- Vertex 1
          5.65226085,-11.0151963605, 7.94,        !- Vertex 2
          5.65226085,-11.0151963605, 9.36,        !- Vertex 3
          .39426085,-11.0151963605, 9.36;         !- Vertex 4


! Block 2 - Office_NW_2f
Zone, Block2:OfficeXNWX2f,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    205.5664,                                     !- Zone volume
    60.4607,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area

   ZoneContaminantSourceAndSink:Generic:Constant,
      Block2:OfficeXNWX2f Contaminant,            !- Name
      Block2:OfficeXNWX2f,                        !- Zone Name
      .000001,                                    !- Design Generation Rate {m3/s}
      16798-1_OpenOff_Occ,                        !- Generation Schedule Name
      0,                                          !- Design Removal Coefficient {m3/s}
      16798-1_OpenOff_Occ;                        !- Removal Schedule Name

   PEOPLE, People Block2:OfficeXNWX2f,            !- Name
      Block2:OfficeXNWX2f,                        !- Zone Name
      16798-1_OpenOff_Occ,                        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0588,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 351,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 351,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 351,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 351,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block2:OfficeXNWX2f General lighting,  !- Name
      Block2:OfficeXNWX2f,                        !- Zone Name
      16798-1_activationOcc,                      !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block2:OfficeXNWX2f#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block2:OfficeXNWX2f Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Block2:OfficeXNWX2f,                        !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, Block2:OfficeXNWX2f,     !- Name
      Block2:OfficeXNWX2f,                        !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      Block2:OfficeXNWX2f Ref Point 1,            !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      Block2:OfficeXNWX2f Ref Point 1,            !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      300;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, Block2:OfficeXNWX2f Ref Point 1,  !- Name
      Block2:OfficeXNWX2f,                        !- Zone Name
      -4.977,                                     !- X-Coordinate of Reference Point {m}
      2.985,                                      !- Y-coordinate of Reference Point {m}
      7.9;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, Block2:OfficeXNWX2f Infiltration,  !- Name
      Block2:OfficeXNWX2f,                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .039971,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block2:OfficeXNWX2f Nat Vent,  !- Name
      Block2:OfficeXNWX2f,                        !- Zone Name
      _Summer_Ventilation,                        !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .342611,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      28,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 2, Office_NW_2f, Tetto - 64,000 mq, Surface Area: 64,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXNWX2f_Roof_1_0_0,             !- Surface name
      Roof, Roof_layer,                           !- Class and Construction Name
      Block2:OfficeXNWX2f,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.9767391474,-1.0151963605, 10.5,          !- Vertex 1
      -.9767391474,-1.0151963605, 10.5,           !- Vertex 2
      -.9767391474, 6.9848036395, 10.5,           !- Vertex 3
      -8.9767391474, 6.9848036395, 10.5;          !- Vertex 4

   ! Block 2, Office_NW_2f, Partizione - 28,000 mq (Block 2, Office_NE_2f), Surface Area: 28
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXNWX2f_Partition_2_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:OfficeXNWX2f,                        !- Zone Name
      Surface, Block2:OfficeXNEX2f_Partition_4_0_10033,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.9767391474,-1.01519636, 7,                !- Vertex 1
      -.9767391474, 6.98480364, 7,                !- Vertex 2
      -.9767391474, 6.98480364, 10.5,             !- Vertex 3
      -.9767391474,-1.01519636, 10.5;             !- Vertex 4

   ! Block 2, Office_NW_2f, Partizione - 28,000 mq (Block 2, Office_NE_2f), Surface Area: 28 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:OfficeXNEX2f_Partition_4_0_10033,    !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block2:OfficeXNEX2f,                        !- Zone Name
      Surface, Block2:OfficeXNWX2f_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.9767391474, 6.98480364, 7,                !- Vertex 1
      -.9767391474,-1.01519636, 7,                !- Vertex 2
      -.9767391474,-1.01519636, 10.5,             !- Vertex 3
      -.9767391474, 6.98480364, 10.5;             !- Vertex 4

   ! Block 2, Office_NW_2f, Parete - 28,000 mq - 0,0°, Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXNWX2f_Wall_3_0_0,             !- Surface name
      Wall, Wall_layer,                           !- Class and Construction Name
      Block2:OfficeXNWX2f,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.9767391474, 6.9848036395, 7,              !- Vertex 1
      -8.9767391474, 6.9848036395, 7,             !- Vertex 2
      -8.9767391474, 6.9848036395, 10.5,          !- Vertex 3
      -.9767391474, 6.9848036395, 10.5;           !- Vertex 4

      ! Window, 7,466mq
      FenestrationSurface:Detailed, Block2:OfficeXNWX2f_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Sgl Clr 6mm - 1001,                      !- Construction Name
         Block2:OfficeXNWX2f_Wall_3_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.34773915, 6.9848036395, 7.94,         !- Vertex 1
         -7.60573915, 6.9848036395, 7.94,         !- Vertex 2
         -7.60573915, 6.9848036395, 9.36,         !- Vertex 3
         -2.34773915, 6.9848036395, 9.36;         !- Vertex 4

   ! Block 2, Office_NW_2f, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXNWX2f_Partition_4_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:OfficeXNWX2f,                        !- Zone Name
      Surface, Block2:OfficeXNWX2f_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.9767391474, 6.98480364, 7,               !- Vertex 1
      -8.9767391474,-1.01519636, 7,               !- Vertex 2
      -8.9767391474,-1.01519636, 10.5,            !- Vertex 3
      -8.9767391474, 6.98480364, 10.5;            !- Vertex 4

   ! Block 2, Office_NW_2f, Partizione - 28,000 mq (Block 2, Corridor_2f), Surface Area: 26.11
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXNWX2f_Partition_5_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:OfficeXNWX2f,                        !- Zone Name
      Surface, Block2:CorridorX2f_Partition_4_0_10035,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.97673915,-1.0151963605, 7,               !- Vertex 1
      -.97673915,-1.0151963605, 7,                !- Vertex 2
      -.97673915,-1.0151963605, 10.5,             !- Vertex 3
      -8.97673915,-1.0151963605, 10.5;            !- Vertex 4

   ! Block 2, Office_NW_2f, Partizione - 28,000 mq (Block 2, Corridor_2f), Surface Area: 26.11 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:CorridorX2f_Partition_4_0_10035,     !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block2:CorridorX2f,                         !- Zone Name
      Surface, Block2:OfficeXNWX2f_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.97673915,-1.0151963605, 7,                !- Vertex 1
      -8.97673915,-1.0151963605, 7,               !- Vertex 2
      -8.97673915,-1.0151963605, 10.5,            !- Vertex 3
      -.97673915,-1.0151963605, 10.5;             !- Vertex 4

      ! Door, 1,890mq
      FenestrationSurface:Detailed, Block2:OfficeXNWX2f_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         Block2:OfficeXNWX2f_Partition_5_0_0,     !- Base surface
         Block2:CorridorX2f_Partition_4_0_0_0_0_0_Door_10037,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -5.42673915,-1.0151963605, 7.1,          !- Vertex 1
         -4.52673915,-1.0151963605, 7.1,          !- Vertex 2
         -4.52673915,-1.0151963605, 9.2,          !- Vertex 3
         -5.42673915,-1.0151963605, 9.2;          !- Vertex 4

      ! Door, 1,890mq
      FenestrationSurface:Detailed, Block2:CorridorX2f_Partition_4_0_0_0_0_0_Door_10037,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         Block2:CorridorX2f_Partition_4_0_10035,  !- Base surface
         Block2:OfficeXNWX2f_Partition_5_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.52673915,-1.0151963605, 7.1,          !- Vertex 1
         -5.42673915,-1.0151963605, 7.1,          !- Vertex 2
         -5.42673915,-1.0151963605, 9.2,          !- Vertex 3
         -4.52673915,-1.0151963605, 9.2;          !- Vertex 4


! Block 2 - Office_NE_2f
Zone, Block2:OfficeXNEX2f,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    205.5664,                                     !- Zone volume
    60.4607,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area

   ZoneContaminantSourceAndSink:Generic:Constant,
      Block2:OfficeXNEX2f Contaminant,            !- Name
      Block2:OfficeXNEX2f,                        !- Zone Name
      .000001,                                    !- Design Generation Rate {m3/s}
      16798-1_OpenOff_Occ,                        !- Generation Schedule Name
      0,                                          !- Design Removal Coefficient {m3/s}
      16798-1_OpenOff_Occ;                        !- Removal Schedule Name

   PEOPLE, People Block2:OfficeXNEX2f,            !- Name
      Block2:OfficeXNEX2f,                        !- Zone Name
      16798-1_OpenOff_Occ,                        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0588,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 358,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 358,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 358,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 358,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block2:OfficeXNEX2f General lighting,  !- Name
      Block2:OfficeXNEX2f,                        !- Zone Name
      16798-1_activationOcc,                      !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block2:OfficeXNEX2f#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block2:OfficeXNEX2f Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Block2:OfficeXNEX2f,                        !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, Block2:OfficeXNEX2f,     !- Name
      Block2:OfficeXNEX2f,                        !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      Block2:OfficeXNEX2f Ref Point 1,            !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      Block2:OfficeXNEX2f Ref Point 1,            !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      300;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, Block2:OfficeXNEX2f Ref Point 1,  !- Name
      Block2:OfficeXNEX2f,                        !- Zone Name
      3.023,                                      !- X-Coordinate of Reference Point {m}
      2.985,                                      !- Y-coordinate of Reference Point {m}
      7.9;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, Block2:OfficeXNEX2f Infiltration,  !- Name
      Block2:OfficeXNEX2f,                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .039971,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block2:OfficeXNEX2f Nat Vent,  !- Name
      Block2:OfficeXNEX2f,                        !- Zone Name
      _Summer_Ventilation,                        !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .342611,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      28,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 2, Office_NE_2f, Tetto - 64,000 mq, Surface Area: 64,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXNEX2f_Roof_1_0_0,             !- Surface name
      Roof, Roof_layer,                           !- Class and Construction Name
      Block2:OfficeXNEX2f,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.9767391474,-1.0151963605, 10.5,           !- Vertex 1
       7.0232608526,-1.0151963605, 10.5,          !- Vertex 2
       7.0232608526, 6.9848036395, 10.5,          !- Vertex 3
      -.9767391474, 6.9848036395, 10.5;           !- Vertex 4

   ! Block 2, Office_NE_2f, Partizione - 28,000 mq  (Adiabatico), Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXNEX2f_Partition_2_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:OfficeXNEX2f,                        !- Zone Name
      Surface, Block2:OfficeXNEX2f_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.0232608526,-1.01519636, 7,               !- Vertex 1
       7.0232608526, 6.98480364, 7,               !- Vertex 2
       7.0232608526, 6.98480364, 10.5,            !- Vertex 3
       7.0232608526,-1.01519636, 10.5;            !- Vertex 4

   ! Block 2, Office_NE_2f, Parete - 28,000 mq - 0,0°, Surface Area: 28,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXNEX2f_Wall_3_0_0,             !- Surface name
      Wall, Wall_layer,                           !- Class and Construction Name
      Block2:OfficeXNEX2f,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.0232608526, 6.9848036395, 7,             !- Vertex 1
      -.9767391474, 6.9848036395, 7,              !- Vertex 2
      -.9767391474, 6.9848036395, 10.5,           !- Vertex 3
       7.0232608526, 6.9848036395, 10.5;          !- Vertex 4

      ! Window, 7,466mq
      FenestrationSurface:Detailed, Block2:OfficeXNEX2f_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Sgl Clr 6mm - 1001,                      !- Construction Name
         Block2:OfficeXNEX2f_Wall_3_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.65226085, 6.9848036395, 7.94,         !- Vertex 1
          .39426085, 6.9848036395, 7.94,          !- Vertex 2
          .39426085, 6.9848036395, 9.36,          !- Vertex 3
          5.65226085, 6.9848036395, 9.36;         !- Vertex 4

   ! Block 2, Office_NE_2f, Partizione - 28,000 mq (Block 2, Corridor_2f), Surface Area: 26.11
   BuildingSurface:Detailed,                      !- Surface
      Block2:OfficeXNEX2f_Partition_5_0_0,        !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:OfficeXNEX2f,                        !- Zone Name
      Surface, Block2:CorridorX2f_Partition_3_0_10038,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.97673915,-1.0151963605, 7,                !- Vertex 1
       7.02326085,-1.0151963605, 7,               !- Vertex 2
       7.02326085,-1.0151963605, 10.5,            !- Vertex 3
      -.97673915,-1.0151963605, 10.5;             !- Vertex 4

   ! Block 2, Office_NE_2f, Partizione - 28,000 mq (Block 2, Corridor_2f), Surface Area: 26.11 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:CorridorX2f_Partition_3_0_10038,     !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block2:CorridorX2f,                         !- Zone Name
      Surface, Block2:OfficeXNEX2f_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.02326085,-1.0151963605, 7,               !- Vertex 1
      -.97673915,-1.0151963605, 7,                !- Vertex 2
      -.97673915,-1.0151963605, 10.5,             !- Vertex 3
       7.02326085,-1.0151963605, 10.5;            !- Vertex 4

      ! Door, 1,890mq
      FenestrationSurface:Detailed, Block2:OfficeXNEX2f_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         Block2:OfficeXNEX2f_Partition_5_0_0,     !- Base surface
         Block2:CorridorX2f_Partition_3_0_0_0_0_0_Door_10040,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.57326085,-1.0151963605, 7.1,          !- Vertex 1
          3.47326085,-1.0151963605, 7.1,          !- Vertex 2
          3.47326085,-1.0151963605, 9.2,          !- Vertex 3
          2.57326085,-1.0151963605, 9.2;          !- Vertex 4

      ! Door, 1,890mq
      FenestrationSurface:Detailed, Block2:CorridorX2f_Partition_3_0_0_0_0_0_Door_10040,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         Block2:CorridorX2f_Partition_3_0_10038,  !- Base surface
         Block2:OfficeXNEX2f_Partition_5_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.47326085,-1.0151963605, 7.1,          !- Vertex 1
          2.57326085,-1.0151963605, 7.1,          !- Vertex 2
          2.57326085,-1.0151963605, 9.2,          !- Vertex 3
          3.47326085,-1.0151963605, 9.2;          !- Vertex 4


! Block 2 - Corridor_2f
Zone, Block2:CorridorX2f,                         !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    99.6965,                                      !- Zone volume
    29.3225,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area

   ZoneContaminantSourceAndSink:Generic:Constant,
      Block2:CorridorX2f Contaminant,             !- Name
      Block2:CorridorX2f,                         !- Zone Name
      .000001,                                    !- Design Generation Rate {m3/s}
      16798-1_OpenOff_Occ,                        !- Generation Schedule Name
      0,                                          !- Design Removal Coefficient {m3/s}
      16798-1_OpenOff_Occ;                        !- Removal Schedule Name

   PEOPLE, People Block2:CorridorX2f,             !- Name
      Block2:CorridorX2f,                         !- Zone Name
      16798-1_OpenOff_Occ,                        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0588,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 365,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 365,                      !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 365,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 365,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block2:CorridorX2f General lighting,   !- Name
      Block2:CorridorX2f,                         !- Zone Name
      16798-1_activationOcc,                      !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block2:CorridorX2f#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block2:CorridorX2f Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Block2:CorridorX2f,                         !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, Block2:CorridorX2f,      !- Name
      Block2:CorridorX2f,                         !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      Block2:CorridorX2f Ref Point 1,             !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      Block2:CorridorX2f Ref Point 1,             !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      300;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, Block2:CorridorX2f Ref Point 1,  !- Name
      Block2:CorridorX2f,                         !- Zone Name
      -.977,                                      !- X-Coordinate of Reference Point {m}
      -2.015,                                     !- Y-coordinate of Reference Point {m}
      7.9;                                        !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, Block2:CorridorX2f Infiltration,  !- Name
      Block2:CorridorX2f,                         !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .019385,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block2:CorridorX2f Nat Vent,  !- Name
      Block2:CorridorX2f,                         !- Zone Name
      _Summer_Ventilation,                        !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .166161,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      28,                                         !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 2, Corridor_2f, Tetto - 32,000 mq, Surface Area: 32,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block2:CorridorX2f_Roof_1_0_0,              !- Surface name
      Roof, Roof_layer,                           !- Class and Construction Name
      Block2:CorridorX2f,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.9767391474,-3.0151963605, 10.5,          !- Vertex 1
       7.0232608526,-3.0151963605, 10.5,          !- Vertex 2
       7.0232608526,-1.0151963605, 10.5,          !- Vertex 3
      -8.9767391474,-1.0151963605, 10.5;          !- Vertex 4

   ! Block 2, Corridor_2f, Partizione - 7,000 mq  (Adiabatico), Surface Area: 7,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block2:CorridorX2f_Partition_2_0_0,         !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:CorridorX2f,                         !- Zone Name
      Surface, Block2:CorridorX2f_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.0232608526,-3.01519636, 7,               !- Vertex 1
       7.0232608526,-1.01519636, 7,               !- Vertex 2
       7.0232608526,-1.01519636, 10.5,            !- Vertex 3
       7.0232608526,-3.01519636, 10.5;            !- Vertex 4

   ! Block 2, Corridor_2f, Partizione - 7,000 mq  (Adiabatico), Surface Area: 7,000mq
   BuildingSurface:Detailed,                      !- Surface
      Block2:CorridorX2f_Partition_5_0_0,         !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:CorridorX2f,                         !- Zone Name
      Surface, Block2:CorridorX2f_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.9767391474,-1.01519636, 7,               !- Vertex 1
      -8.9767391474,-3.01519636, 7,               !- Vertex 2
      -8.9767391474,-3.01519636, 10.5,            !- Vertex 3
      -8.9767391474,-1.01519636, 10.5;            !- Vertex 4


! Shading data - building component blocks

! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 - Component block 2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 - Component block 2 - Surface 1 (1),  !- Area = 126m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -9.0767391474, 6.9848036395, 3.5,              !- Vertex 1
   -9.0767391474,-11.0151963605, 3.5,             !- Vertex 2
   -9.0767391474,-11.0151963605, 10.5,            !- Vertex 3
   -9.0767391474, 6.9848036395, 10.5;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 - Component block 1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 - Component block 1 - Surface 1 (2),  !- Area = 126m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.1232608526,-11.0151963605, 3.5,             !- Vertex 1
    7.1232608526, 6.9848036395, 3.5,              !- Vertex 2
    7.1232608526, 6.9848036395, 10.5,             !- Vertex 3
    7.1232608526,-11.0151963605, 10.5;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 - Component block 3, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 - Component block 3 - Surface 1 (3),  !- Area = 291.6m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.12326085,-11.01519636, 0,                   !- Vertex 1
   -9.07673915,-11.01519636, 0,                   !- Vertex 2
   -9.07673915, 6.98480364, 0,                    !- Vertex 3
    7.12326085, 6.98480364, 0;                    !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 3 - Surface 2 (4),  !- Area = 56.7m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -9.07673915,-11.01519636, 0,                   !- Vertex 1
    7.12326085,-11.01519636, 0,                   !- Vertex 2
    7.12326085,-11.01519636, 3.5,                 !- Vertex 3
   -9.07673915,-11.01519636, 3.5;                 !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 3 - Surface 3 (5),  !- Area = 63m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.12326085,-11.01519636, 0,                   !- Vertex 1
    7.12326085, 6.98480364, 0,                    !- Vertex 2
    7.12326085, 6.98480364, 3.5,                  !- Vertex 3
    7.12326085,-11.01519636, 3.5;                 !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 3 - Surface 4 (6),  !- Area = 63m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -9.07673915, 6.98480364, 0,                    !- Vertex 1
   -9.07673915,-11.01519636, 0,                   !- Vertex 2
   -9.07673915,-11.01519636, 3.5,                 !- Vertex 3
   -9.07673915, 6.98480364, 3.5;                  !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 3 - Surface 5 (7),  !- Area = 56.7m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.12326085, 6.98480364, 0,                    !- Vertex 1
   -9.07673915, 6.98480364, 0,                    !- Vertex 2
   -9.07673915, 6.98480364, 3.5,                  !- Vertex 3
    7.12326085, 6.98480364, 3.5;                  !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 3 - Surface 6 (8),  !- Area = 291.6m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -9.07673915,-11.01519636, 3.5,                 !- Vertex 1
    7.12326085,-11.01519636, 3.5,                 !- Vertex 2
    7.12326085, 6.98480364, 3.5,                  !- Vertex 3
   -9.07673915, 6.98480364, 3.5;                  !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block1:OfficeXSWX1f Heating Setpoint Schedule,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50,
Through: 14 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block1:OfficeXSWX1f Heating Availability Sch,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 14 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block1:OfficeXSWX1f Cooling SP Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 100,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00,  32,
Until: 19:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block1:OfficeXSWX1f Cooling Availability Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:OfficeXSWX1f,                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block1:OfficeXSWX1f,                           !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:OfficeXSWX1f;                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:OfficeXSWX1f,                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block1:OfficeXSWX1f,                           !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008,                                          !- Outdoor Air Flow per Person {m3/s}
   .0008,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   16798-1_activationOcc;                         !- Outdoor Air Flow Rate Fraction Schedule Name


! Modified schedule: On 24/7
Schedule:Compact, 
Block1:OfficeXSWX1f Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;



! Modified schedule: On 24/7
Schedule:Compact, 
Block1:OfficeXSWX1f Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;


ZoneControl:Humidistat,
   Block1:OfficeXSWX1f Humidistat,                !- Humidistat Name
   Block1:OfficeXSWX1f,                           !- Zone Name
   Block1:OfficeXSWX1f Humidifying RH Schedule,   !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   Block1:OfficeXSWX1f Dehumidifying RH Schedule; !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, Block1:OfficeXSWX1f Thermostat, Block1:OfficeXSWX1f,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:OfficeXSWX1f;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:OfficeXSWX1f,Block1:OfficeXSWX1f Heating Setpoint Schedule,Block1:OfficeXSWX1f Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:OfficeXSWX1f, Block1:OfficeXSWX1f Equipment, Block1:OfficeXSWX1f Inlets, , Node Block1:OfficeXSWX1f Zone, Node Block1:OfficeXSWX1f Out;

ZoneHVAC:EquipmentList, Block1:OfficeXSWX1f Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block1:OfficeXSWX1f Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Block1:OfficeXSWX1f Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:OfficeXSWX1f In,                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block1:OfficeXSWX1f Heating Availability Sch,  !- Heating Availability Schedule
   Block1:OfficeXSWX1f Cooling Availability Sch,  !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block1:OfficeXSWX1f,                           !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   0.7,                                           !- Sensible Heat Recovery Effectiveness
   0.65;                                          !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:OfficeXSWX1f Inlets,
   Node Block1:OfficeXSWX1f In;


! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block1:OfficeXSEX1f Heating Setpoint Schedule,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50,
Through: 14 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block1:OfficeXSEX1f Heating Availability Sch,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 14 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block1:OfficeXSEX1f Cooling SP Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 100,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00,  32,
Until: 19:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block1:OfficeXSEX1f Cooling Availability Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:OfficeXSEX1f,                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block1:OfficeXSEX1f,                           !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:OfficeXSEX1f;                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:OfficeXSEX1f,                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block1:OfficeXSEX1f,                           !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008,                                          !- Outdoor Air Flow per Person {m3/s}
   .0008,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   16798-1_activationOcc;                         !- Outdoor Air Flow Rate Fraction Schedule Name


! Modified schedule: On 24/7
Schedule:Compact, 
Block1:OfficeXSEX1f Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;



! Modified schedule: On 24/7
Schedule:Compact, 
Block1:OfficeXSEX1f Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;


ZoneControl:Humidistat,
   Block1:OfficeXSEX1f Humidistat,                !- Humidistat Name
   Block1:OfficeXSEX1f,                           !- Zone Name
   Block1:OfficeXSEX1f Humidifying RH Schedule,   !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   Block1:OfficeXSEX1f Dehumidifying RH Schedule; !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, Block1:OfficeXSEX1f Thermostat, Block1:OfficeXSEX1f,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:OfficeXSEX1f;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:OfficeXSEX1f,Block1:OfficeXSEX1f Heating Setpoint Schedule,Block1:OfficeXSEX1f Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:OfficeXSEX1f, Block1:OfficeXSEX1f Equipment, Block1:OfficeXSEX1f Inlets, , Node Block1:OfficeXSEX1f Zone, Node Block1:OfficeXSEX1f Out;

ZoneHVAC:EquipmentList, Block1:OfficeXSEX1f Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block1:OfficeXSEX1f Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Block1:OfficeXSEX1f Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:OfficeXSEX1f In,                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block1:OfficeXSEX1f Heating Availability Sch,  !- Heating Availability Schedule
   Block1:OfficeXSEX1f Cooling Availability Sch,  !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block1:OfficeXSEX1f,                           !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   0.7,                                           !- Sensible Heat Recovery Effectiveness
   0.65;                                          !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:OfficeXSEX1f Inlets,
   Node Block1:OfficeXSEX1f In;


! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block1:OfficeXNWX1f Heating Setpoint Schedule,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50,
Through: 14 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block1:OfficeXNWX1f Heating Availability Sch,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 14 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block1:OfficeXNWX1f Cooling SP Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 100,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00,  32,
Until: 19:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block1:OfficeXNWX1f Cooling Availability Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:OfficeXNWX1f,                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block1:OfficeXNWX1f,                           !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:OfficeXNWX1f;                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:OfficeXNWX1f,                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block1:OfficeXNWX1f,                           !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008,                                          !- Outdoor Air Flow per Person {m3/s}
   .0008,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   16798-1_activationOcc;                         !- Outdoor Air Flow Rate Fraction Schedule Name


! Modified schedule: On 24/7
Schedule:Compact, 
Block1:OfficeXNWX1f Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;



! Modified schedule: On 24/7
Schedule:Compact, 
Block1:OfficeXNWX1f Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;


ZoneControl:Humidistat,
   Block1:OfficeXNWX1f Humidistat,                !- Humidistat Name
   Block1:OfficeXNWX1f,                           !- Zone Name
   Block1:OfficeXNWX1f Humidifying RH Schedule,   !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   Block1:OfficeXNWX1f Dehumidifying RH Schedule; !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, Block1:OfficeXNWX1f Thermostat, Block1:OfficeXNWX1f,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:OfficeXNWX1f;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:OfficeXNWX1f,Block1:OfficeXNWX1f Heating Setpoint Schedule,Block1:OfficeXNWX1f Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:OfficeXNWX1f, Block1:OfficeXNWX1f Equipment, Block1:OfficeXNWX1f Inlets, , Node Block1:OfficeXNWX1f Zone, Node Block1:OfficeXNWX1f Out;

ZoneHVAC:EquipmentList, Block1:OfficeXNWX1f Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block1:OfficeXNWX1f Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Block1:OfficeXNWX1f Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:OfficeXNWX1f In,                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block1:OfficeXNWX1f Heating Availability Sch,  !- Heating Availability Schedule
   Block1:OfficeXNWX1f Cooling Availability Sch,  !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block1:OfficeXNWX1f,                           !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   0.7,                                           !- Sensible Heat Recovery Effectiveness
   0.65;                                          !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:OfficeXNWX1f Inlets,
   Node Block1:OfficeXNWX1f In;


! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block1:OfficeXNEX1f Heating Setpoint Schedule,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50,
Through: 14 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block1:OfficeXNEX1f Heating Availability Sch,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 14 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block1:OfficeXNEX1f Cooling SP Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 100,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00,  32,
Until: 19:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block1:OfficeXNEX1f Cooling Availability Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:OfficeXNEX1f,                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block1:OfficeXNEX1f,                           !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:OfficeXNEX1f;                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:OfficeXNEX1f,                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block1:OfficeXNEX1f,                           !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008,                                          !- Outdoor Air Flow per Person {m3/s}
   .0008,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   16798-1_activationOcc;                         !- Outdoor Air Flow Rate Fraction Schedule Name


! Modified schedule: On 24/7
Schedule:Compact, 
Block1:OfficeXNEX1f Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;



! Modified schedule: On 24/7
Schedule:Compact, 
Block1:OfficeXNEX1f Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;


ZoneControl:Humidistat,
   Block1:OfficeXNEX1f Humidistat,                !- Humidistat Name
   Block1:OfficeXNEX1f,                           !- Zone Name
   Block1:OfficeXNEX1f Humidifying RH Schedule,   !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   Block1:OfficeXNEX1f Dehumidifying RH Schedule; !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, Block1:OfficeXNEX1f Thermostat, Block1:OfficeXNEX1f,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:OfficeXNEX1f;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:OfficeXNEX1f,Block1:OfficeXNEX1f Heating Setpoint Schedule,Block1:OfficeXNEX1f Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:OfficeXNEX1f, Block1:OfficeXNEX1f Equipment, Block1:OfficeXNEX1f Inlets, , Node Block1:OfficeXNEX1f Zone, Node Block1:OfficeXNEX1f Out;

ZoneHVAC:EquipmentList, Block1:OfficeXNEX1f Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block1:OfficeXNEX1f Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Block1:OfficeXNEX1f Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:OfficeXNEX1f In,                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block1:OfficeXNEX1f Heating Availability Sch,  !- Heating Availability Schedule
   Block1:OfficeXNEX1f Cooling Availability Sch,  !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block1:OfficeXNEX1f,                           !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   0.7,                                           !- Sensible Heat Recovery Effectiveness
   0.65;                                          !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:OfficeXNEX1f Inlets,
   Node Block1:OfficeXNEX1f In;


! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block1:CorridorX1f Heating Setpoint Schedule,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50,
Through: 14 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block1:CorridorX1f Heating Availability Sch,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 14 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block1:CorridorX1f Cooling SP Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 100,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00,  32,
Until: 19:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block1:CorridorX1f Cooling Availability Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:CorridorX1f,                            !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block1:CorridorX1f,                            !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:CorridorX1f;                            !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:CorridorX1f,                            !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block1:CorridorX1f,                            !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008,                                          !- Outdoor Air Flow per Person {m3/s}
   .0008,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   16798-1_activationOcc;                         !- Outdoor Air Flow Rate Fraction Schedule Name


! Modified schedule: On 24/7
Schedule:Compact, 
Block1:CorridorX1f Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;



! Modified schedule: On 24/7
Schedule:Compact, 
Block1:CorridorX1f Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;


ZoneControl:Humidistat,
   Block1:CorridorX1f Humidistat,                 !- Humidistat Name
   Block1:CorridorX1f,                            !- Zone Name
   Block1:CorridorX1f Humidifying RH Schedule,    !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   Block1:CorridorX1f Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, Block1:CorridorX1f Thermostat, Block1:CorridorX1f,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:CorridorX1f;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:CorridorX1f,Block1:CorridorX1f Heating Setpoint Schedule,Block1:CorridorX1f Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:CorridorX1f, Block1:CorridorX1f Equipment, Block1:CorridorX1f Inlets, , Node Block1:CorridorX1f Zone, Node Block1:CorridorX1f Out;

ZoneHVAC:EquipmentList, Block1:CorridorX1f Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block1:CorridorX1f Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Block1:CorridorX1f Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:CorridorX1f In,                    !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block1:CorridorX1f Heating Availability Sch,   !- Heating Availability Schedule
   Block1:CorridorX1f Cooling Availability Sch,   !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block1:CorridorX1f,                            !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   0.7,                                           !- Sensible Heat Recovery Effectiveness
   0.65;                                          !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:CorridorX1f Inlets,
   Node Block1:CorridorX1f In;


! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block2:OfficeXSWX2f Heating Setpoint Schedule,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50,
Through: 14 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block2:OfficeXSWX2f Heating Availability Sch,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 14 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block2:OfficeXSWX2f Cooling SP Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 100,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00,  32,
Until: 19:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block2:OfficeXSWX2f Cooling Availability Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block2:OfficeXSWX2f,                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block2:OfficeXSWX2f,                           !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block2:OfficeXSWX2f;                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block2:OfficeXSWX2f,                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block2:OfficeXSWX2f,                           !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008,                                          !- Outdoor Air Flow per Person {m3/s}
   .0008,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   16798-1_activationOcc;                         !- Outdoor Air Flow Rate Fraction Schedule Name


! Modified schedule: On 24/7
Schedule:Compact, 
Block2:OfficeXSWX2f Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;



! Modified schedule: On 24/7
Schedule:Compact, 
Block2:OfficeXSWX2f Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;


ZoneControl:Humidistat,
   Block2:OfficeXSWX2f Humidistat,                !- Humidistat Name
   Block2:OfficeXSWX2f,                           !- Zone Name
   Block2:OfficeXSWX2f Humidifying RH Schedule,   !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   Block2:OfficeXSWX2f Dehumidifying RH Schedule; !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, Block2:OfficeXSWX2f Thermostat, Block2:OfficeXSWX2f,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:OfficeXSWX2f;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:OfficeXSWX2f,Block2:OfficeXSWX2f Heating Setpoint Schedule,Block2:OfficeXSWX2f Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block2:OfficeXSWX2f, Block2:OfficeXSWX2f Equipment, Block2:OfficeXSWX2f Inlets, , Node Block2:OfficeXSWX2f Zone, Node Block2:OfficeXSWX2f Out;

ZoneHVAC:EquipmentList, Block2:OfficeXSWX2f Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block2:OfficeXSWX2f Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Block2:OfficeXSWX2f Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block2:OfficeXSWX2f In,                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block2:OfficeXSWX2f Heating Availability Sch,  !- Heating Availability Schedule
   Block2:OfficeXSWX2f Cooling Availability Sch,  !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block2:OfficeXSWX2f,                           !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   0.7,                                           !- Sensible Heat Recovery Effectiveness
   0.65;                                          !- Latent Heat Recovery Effectiveness


NodeList,
   Block2:OfficeXSWX2f Inlets,
   Node Block2:OfficeXSWX2f In;


! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block2:OfficeXSEX2f Heating Setpoint Schedule,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50,
Through: 14 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block2:OfficeXSEX2f Heating Availability Sch,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 14 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block2:OfficeXSEX2f Cooling SP Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 100,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00,  32,
Until: 19:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block2:OfficeXSEX2f Cooling Availability Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block2:OfficeXSEX2f,                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block2:OfficeXSEX2f,                           !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block2:OfficeXSEX2f;                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block2:OfficeXSEX2f,                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block2:OfficeXSEX2f,                           !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008,                                          !- Outdoor Air Flow per Person {m3/s}
   .0008,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   16798-1_activationOcc;                         !- Outdoor Air Flow Rate Fraction Schedule Name


! Modified schedule: On 24/7
Schedule:Compact, 
Block2:OfficeXSEX2f Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;



! Modified schedule: On 24/7
Schedule:Compact, 
Block2:OfficeXSEX2f Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;


ZoneControl:Humidistat,
   Block2:OfficeXSEX2f Humidistat,                !- Humidistat Name
   Block2:OfficeXSEX2f,                           !- Zone Name
   Block2:OfficeXSEX2f Humidifying RH Schedule,   !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   Block2:OfficeXSEX2f Dehumidifying RH Schedule; !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, Block2:OfficeXSEX2f Thermostat, Block2:OfficeXSEX2f,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:OfficeXSEX2f;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:OfficeXSEX2f,Block2:OfficeXSEX2f Heating Setpoint Schedule,Block2:OfficeXSEX2f Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block2:OfficeXSEX2f, Block2:OfficeXSEX2f Equipment, Block2:OfficeXSEX2f Inlets, , Node Block2:OfficeXSEX2f Zone, Node Block2:OfficeXSEX2f Out;

ZoneHVAC:EquipmentList, Block2:OfficeXSEX2f Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block2:OfficeXSEX2f Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Block2:OfficeXSEX2f Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block2:OfficeXSEX2f In,                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block2:OfficeXSEX2f Heating Availability Sch,  !- Heating Availability Schedule
   Block2:OfficeXSEX2f Cooling Availability Sch,  !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block2:OfficeXSEX2f,                           !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   0.7,                                           !- Sensible Heat Recovery Effectiveness
   0.65;                                          !- Latent Heat Recovery Effectiveness


NodeList,
   Block2:OfficeXSEX2f Inlets,
   Node Block2:OfficeXSEX2f In;


! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block2:OfficeXNWX2f Heating Setpoint Schedule,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50,
Through: 14 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block2:OfficeXNWX2f Heating Availability Sch,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 14 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block2:OfficeXNWX2f Cooling SP Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 100,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00,  32,
Until: 19:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block2:OfficeXNWX2f Cooling Availability Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block2:OfficeXNWX2f,                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block2:OfficeXNWX2f,                           !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block2:OfficeXNWX2f;                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block2:OfficeXNWX2f,                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block2:OfficeXNWX2f,                           !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008,                                          !- Outdoor Air Flow per Person {m3/s}
   .0008,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   16798-1_activationOcc;                         !- Outdoor Air Flow Rate Fraction Schedule Name


! Modified schedule: On 24/7
Schedule:Compact, 
Block2:OfficeXNWX2f Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;



! Modified schedule: On 24/7
Schedule:Compact, 
Block2:OfficeXNWX2f Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;


ZoneControl:Humidistat,
   Block2:OfficeXNWX2f Humidistat,                !- Humidistat Name
   Block2:OfficeXNWX2f,                           !- Zone Name
   Block2:OfficeXNWX2f Humidifying RH Schedule,   !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   Block2:OfficeXNWX2f Dehumidifying RH Schedule; !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, Block2:OfficeXNWX2f Thermostat, Block2:OfficeXNWX2f,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:OfficeXNWX2f;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:OfficeXNWX2f,Block2:OfficeXNWX2f Heating Setpoint Schedule,Block2:OfficeXNWX2f Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block2:OfficeXNWX2f, Block2:OfficeXNWX2f Equipment, Block2:OfficeXNWX2f Inlets, , Node Block2:OfficeXNWX2f Zone, Node Block2:OfficeXNWX2f Out;

ZoneHVAC:EquipmentList, Block2:OfficeXNWX2f Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block2:OfficeXNWX2f Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Block2:OfficeXNWX2f Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block2:OfficeXNWX2f In,                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block2:OfficeXNWX2f Heating Availability Sch,  !- Heating Availability Schedule
   Block2:OfficeXNWX2f Cooling Availability Sch,  !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block2:OfficeXNWX2f,                           !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   0.7,                                           !- Sensible Heat Recovery Effectiveness
   0.65;                                          !- Latent Heat Recovery Effectiveness


NodeList,
   Block2:OfficeXNWX2f Inlets,
   Node Block2:OfficeXNWX2f In;


! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block2:OfficeXNEX2f Heating Setpoint Schedule,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50,
Through: 14 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block2:OfficeXNEX2f Heating Availability Sch,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 14 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block2:OfficeXNEX2f Cooling SP Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 100,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00,  32,
Until: 19:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block2:OfficeXNEX2f Cooling Availability Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block2:OfficeXNEX2f,                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block2:OfficeXNEX2f,                           !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block2:OfficeXNEX2f;                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block2:OfficeXNEX2f,                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block2:OfficeXNEX2f,                           !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008,                                          !- Outdoor Air Flow per Person {m3/s}
   .0008,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   16798-1_activationOcc;                         !- Outdoor Air Flow Rate Fraction Schedule Name


! Modified schedule: On 24/7
Schedule:Compact, 
Block2:OfficeXNEX2f Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;



! Modified schedule: On 24/7
Schedule:Compact, 
Block2:OfficeXNEX2f Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;


ZoneControl:Humidistat,
   Block2:OfficeXNEX2f Humidistat,                !- Humidistat Name
   Block2:OfficeXNEX2f,                           !- Zone Name
   Block2:OfficeXNEX2f Humidifying RH Schedule,   !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   Block2:OfficeXNEX2f Dehumidifying RH Schedule; !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, Block2:OfficeXNEX2f Thermostat, Block2:OfficeXNEX2f,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:OfficeXNEX2f;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:OfficeXNEX2f,Block2:OfficeXNEX2f Heating Setpoint Schedule,Block2:OfficeXNEX2f Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block2:OfficeXNEX2f, Block2:OfficeXNEX2f Equipment, Block2:OfficeXNEX2f Inlets, , Node Block2:OfficeXNEX2f Zone, Node Block2:OfficeXNEX2f Out;

ZoneHVAC:EquipmentList, Block2:OfficeXNEX2f Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block2:OfficeXNEX2f Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Block2:OfficeXNEX2f Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block2:OfficeXNEX2f In,                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block2:OfficeXNEX2f Heating Availability Sch,  !- Heating Availability Schedule
   Block2:OfficeXNEX2f Cooling Availability Sch,  !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block2:OfficeXNEX2f,                           !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   0.7,                                           !- Sensible Heat Recovery Effectiveness
   0.65;                                          !- Latent Heat Recovery Effectiveness


NodeList,
   Block2:OfficeXNEX2f Inlets,
   Node Block2:OfficeXNEX2f In;


! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block2:CorridorX2f Heating Setpoint Schedule,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50,
Through: 14 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  16,
Until: 19:00,  20,
Until: 24:00,  16,
For: WinterDesignDay,
Until: 24:00,  20,
For: Weekends,
Until: 24:00,  16,
For: Holidays,
Until: 24:00,  16,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: _Office_Heat_Winter
Schedule:Compact,
Block2:CorridorX2f Heating Availability Sch,
Temperature,
Through: 15 Apr,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 14 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block2:CorridorX2f Cooling SP Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 100,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00,  32,
Until: 19:00,  26,
Until: 24:00,  32,
For: WinterDesignDay,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: _Office_cool_Summer
Schedule:Compact,
Block2:CorridorX2f Cooling Availability Sch,
Temperature,
Through: 15 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block2:CorridorX2f,                            !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block2:CorridorX2f,                            !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block2:CorridorX2f;                            !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block2:CorridorX2f,                            !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block2:CorridorX2f,                            !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008,                                          !- Outdoor Air Flow per Person {m3/s}
   .0008,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   16798-1_activationOcc;                         !- Outdoor Air Flow Rate Fraction Schedule Name


! Modified schedule: On 24/7
Schedule:Compact, 
Block2:CorridorX2f Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;



! Modified schedule: On 24/7
Schedule:Compact, 
Block2:CorridorX2f Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 60;


ZoneControl:Humidistat,
   Block2:CorridorX2f Humidistat,                 !- Humidistat Name
   Block2:CorridorX2f,                            !- Zone Name
   Block2:CorridorX2f Humidifying RH Schedule,    !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   Block2:CorridorX2f Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, Block2:CorridorX2f Thermostat, Block2:CorridorX2f,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:CorridorX2f;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:CorridorX2f,Block2:CorridorX2f Heating Setpoint Schedule,Block2:CorridorX2f Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block2:CorridorX2f, Block2:CorridorX2f Equipment, Block2:CorridorX2f Inlets, , Node Block2:CorridorX2f Zone, Node Block2:CorridorX2f Out;

ZoneHVAC:EquipmentList, Block2:CorridorX2f Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block2:CorridorX2f Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Block2:CorridorX2f Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block2:CorridorX2f In,                    !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block2:CorridorX2f Heating Availability Sch,   !- Heating Availability Schedule
   Block2:CorridorX2f Cooling Availability Sch,   !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block2:CorridorX2f,                            !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   0.7,                                           !- Sensible Heat Recovery Effectiveness
   0.65;                                          !- Latent Heat Recovery Effectiveness


NodeList,
   Block2:CorridorX2f Inlets,
   Node Block2:CorridorX2f In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   6;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, TabAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Timestep;                                      !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,timestep;
Output:Meter,NATURALGAS:Facility,timestep;
Output:Meter,InteriorEquipment:Electricity,timestep;
Output:Meter,InteriorLights:Electricity,timestep;

OutputControl:IlluminanceMap:Style,
   Tab;                                           !- Column separator

Output:Variable, *, Zone Thermal Comfort Fanger Model PMV, timestep, On;
Output:Variable, *, Zone Thermal Comfort Fanger Model PPD, timestep, On;
Output:Variable, *, Zone Thermal Comfort Mean Radiant Temperature, timestep, On;
Output:Variable, *, Zone Thermal Comfort Operative Temperature, timestep, On;

Output:Variable, *, Zone Mean Air Temperature, timestep, On;
Output:Variable, *, Zone Mean Radiant Temperature, timestep, On;
Output:Variable, *, Zone Operative Temperature, timestep, On;
Output:Variable, *, Zone Air Relative Humidity, timestep, On;
Output:Variable, *, Zone Infiltration Air Change Rate, timestep;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, timestep;
Output:Variable, *, Zone Ventilation Air Change Rate, timestep;
Output:Variable, *, Zone Total Internal Latent Gain Energy, timestep;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, timestep;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, timestep;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, timestep;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, timestep;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, timestep;
Output:Variable, *, Fan Electricity Rate, timestep;
Output:Variable, *, Water Use Equipment Heating Rate, timestep;
Output:Variable, *, Facility Total Produced Electricity Energy, timestep;
Output:Variable, *, Zone Air System Sensible Heating Rate, timestep;
Output:Variable, *, Zone Air System Sensible Cooling Rate, timestep;
Output:Variable, *, Zone Radiant HVAC Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, timestep;
Output:Variable, *, Zone People Sensible Heating Rate, timestep;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, timestep;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, timestep;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, timestep;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, timestep;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, timestep;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, timestep;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, timestep;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, timestep;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, timestep;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, timestep;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, timestep;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, timestep;
Output:Variable, *, Other Equipment Total Heating Rate, timestep;
Output:Variable, *, Other Equipment Lost Heat Rate, timestep;
Output:Variable, *, Other Equipment Electricity Rate, timestep;
Output:Variable, *, Other Equipment NaturalGas Rate, timestep;
Output:Variable, *, Zone Lights Electric Power, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block1:OfficeXSWX1f#07:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block1:OfficeXSWX1f#GeneralLights*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block1:OfficeXSEX1f#07:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block1:OfficeXSEX1f#GeneralLights*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block1:OfficeXNWX1f#07:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block1:OfficeXNWX1f#GeneralLights*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block1:OfficeXNEX1f#07:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block1:OfficeXNEX1f#GeneralLights*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block1:CorridorX1f#07:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block1:CorridorX1f#GeneralLights*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block2:OfficeXSWX2f#07:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block2:OfficeXSWX2f#GeneralLights*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block2:OfficeXSEX2f#07:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block2:OfficeXSEX2f#GeneralLights*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block2:OfficeXNWX2f#07:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block2:OfficeXNWX2f#GeneralLights*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block2:OfficeXNEX2f#07:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block2:OfficeXNEX2f#GeneralLights*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block2:CorridorX2f#07:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#Block2:CorridorX2f#GeneralLights*, timestep;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, timestep;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, timestep;
Output:Variable, *, Site Wind Speed, timestep;
Output:Variable, *, Site Wind Direction, timestep;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, timestep;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, timestep;
Output:Variable, *, Site Solar Azimuth Angle, timestep;
Output:Variable, *, Site Solar Altitude Angle, timestep;
Output:Variable, *, Site Outdoor Air Barometric Pressure, timestep;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
Output:Variable, *, Zone Air Generic Air Contaminant Concentration, timestep;
Output:Variable, *, Zone Air CO2 Concentration, timestep;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
